{
 "id": "gen-docs-boilers-sv-000-y3-htm",
 "doc_number": "SV-007-R0",
 "title_en": "SV-007-r0",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/SV-000-Y3.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the details major maintenance procedures P2, which to be performed \nevery three years as indicated by Y3 in \nthe title block."
  },
  {
   "type": "paragraph",
   "text": "The function safety valve to\nprotect boiler from over pressure"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdalla\nM. Abdalla, reviewed by director eng.Gamal Arafa and revised by\nquality control eng. Samir Abd\nEl-Gelil at EDEC, accepted by general director eng.\nM. Abd El Salam and\napproved by eng. Michael Goerge: Head Sector of Ayoun Moussa Steam Power Station\n2x320MW"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification\nof FD FAN"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "FD FAN"
    ],
    [
     "No. of\n safety valves",
     "9 for each boiler"
    ],
    [
     "Safety valves \n Type",
     "self - actuated"
    ],
    [
     "Manufacture",
     "Crosby \n USA"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified \n maintenance staff should carry the suitable safety \n category,",
    "Safety fence (rope) with caution marks surrounding the work area,",
    "Wear your safety helmet, shoes etc",
    "Hearing and eye protection should be used when working on a valve which is under pressure.",
    "Never strike a valve \n which is under pressure. Premature actuation can result.",
    "Never stand in front of the discharge outlet of a pressure relief valve \n which is under pressure.",
    "Always approach and use any pressure relief valve with great care."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, manual puller,",
    "Suitable lifting device, Feeler gauge.",
    "Hammers, Air wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Check the safety valves seat and make repair (lapping) if required",
    "Check the disc holder",
    "Check all rings and change as required",
    "Check thrust bearing",
    "Check spring",
    "Check piston",
    "Check the setting pressure by using the air set device (it makes with boiler \n in operation)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nTested Date : Signature :"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document out lines the details major maintenance procedures P2, which to be performed \nevery three years as indicated by Y3 in \nthe title block.\nThe function safety valve to\nprotect boiler from over pressure\nThe first draft initiated by eng. Abdalla\nM. Abdalla, reviewed by director eng.Gamal Arafa and revised by\nquality control eng. Samir Abd\nEl-Gelil at EDEC, accepted by general director eng.\nM. Abd El Salam and\napproved by eng. Michael Goerge: Head Sector of Ayoun Moussa Steam Power Station\n2x320MW\nTechnical Specification\nof FD FAN\nItem | FD FAN\nNo. of\n safety valves | 9 for each boiler\nSafety valves \n Type | self - actuated\nManufacture | Crosby \n USA\nSafety Precautions\nA work permit must be issued, the qualified \n maintenance staff should carry the suitable safety \n category,\nSafety fence (rope) with caution marks surrounding the work area,\nWear your safety helmet, shoes etc\nHearing and eye protection should be used when working on a valve which is under pressure.\nNever strike a valve \n which is under pressure. Premature actuation can result.\nNever stand in front of the discharge outlet of a pressure relief valve \n which is under pressure.\nAlways approach and use any pressure relief valve with great care.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, manual puller,\nSuitable lifting device, Feeler gauge.\nHammers, Air wrench\nWork to be carried out\nCheck the safety valves seat and make repair (lapping) if required\nCheck the disc holder\nCheck all rings and change as required\nCheck thrust bearing\nCheck spring\nCheck piston\nCheck the setting pressure by using the air set device (it makes with boiler \n in operation)\nLocation: Equipment code:\nChecked by: \nTested Date : Signature :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}