{
 "id": "gen-docs-boilers-sv-005-r0-htm",
 "doc_number": "SV-005-R0",
 "title_en": "SV-005-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/SV-005-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Safety Valve"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the major \nmaintenance procedures P1, \nwhich must be performed every five years \nindicated by Y5 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "Safety valves function to protect boiler from over pressure."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdalla M. Abdalla, reviewed \nby directed by eng: Gamal Arafa, revised by EDEPC quality control eng. Samir Abd el-Gelil, accepted by general director eng. M. Abd el-Salam, approved by eng: \nMichael Goerge: head sector of Ayoun Moussa Steam Power Station 2x320 MW, \nand certified by eng. Aly Mostafa Al Lethy EDEPC inspection & quality control \nhead sector."
  },
  {
   "type": "paragraph",
   "text": "Technical \nSpecification"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified\nmaintenance staff should carry the suitable safety category.",
    "Safety fence with caution marks must \n be surrounding \n the work area is required.",
    "Wear the \n safety \n and healthy equipment as safety helmet, safety shoes, ...etc).",
    "The boiler must be drained, and the boiler vents must be opened",
    "Hearing and eye protection should \n be used when working on a valve which is under pressure.",
    "Never strike a valve \n which is under pressure. Premature actuation can result.",
    "Never stand in front of the discharge outlet of a pressure relief valve, \n which is under pressure.",
    "Always approach and use any pressure relief valve with great care."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, manual puller,",
    "Suitable lifting device Feeler gauge.",
    "Hammer,\n and air wrench."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly"
  },
  {
   "type": "list",
   "items": [
    "Remove the forked lever pin 23, \n forked lever 22, cap 25, spindle nut cotter 28 and spindle nut12, \n Figure 1",
    "Remove the nozzle ring set screw\n and verify location",
    "Remove the adjusting (guide) ring \n set screw and verify location"
   ]
  },
  {
   "type": "list",
   "items": [
    "Measure from bottom face of bottom spring washer tobonnet flange top face and \n record dimension. Cut two pieces of bar stock 1/8\" longer than recorded",
    "Lubricate the spindle thread with \"Never-Seez\",\"Molykote-G\", or equivalent, \n and install the spindle lifter on the spindle",
    "Lubricate the thrust bearing with suitable bearing grease and install \n each part into the housing",
    "The bottom thrust washer is guided into position on its outside diameter. \n Install the cage on the bottom thrust washer. \n Place the top thrust washer on top of the cage.",
    "Install the housing on top of the valve bonnet, taking care to insure that the \n key locates in the keyway slot in the \n spindle lifter.",
    "If the jacking \n device has been properly installed, approximately 1/2\" of the keyway should \n be visible. The spindle lifter must be \n screwed (clockwise) onto the valve spindle until the proper length of keyway \n is visible.* 1/8\" (3.18 mm): 1/2\" H2.70 mm)",
    "Lubricate the spindle lifter external threads and screw the operating nut onto \n the spindle lifter until it contacts the thrust bearing.",
    "Rotating the operating nut \n clockwise raises the valve spindle thereby raising the lower spring washer and \n compressing the spring.",
    "After the spring load has been \n taken up and the valve has been jacked approximately 1/8\", \n place spacer blocks under the lower spring washer.",
    "The jacking device can now be removed by reversing The spindle nut may now be \n installed to hold the spindle in position during disassembly. If desired, the \n jacking device may be kept in place.",
    "Using suitable lifting straps - cables - carefully lift the superstructure \n straight up and out of the body.",
    "Lay the superstructure down so that the spindle \n is in the horizontal \n position. Care must, be exercised to \n prevent the parts from being damaged.",
    "With the superstructure laying down, remove the spindle nut or jacking device \n from on the spindle. You can now carefully slide the internals, see Figure 1, disc holder, disc insert, guide, guide ring and spindle as an assembly \n from the spring and bonnet."
   ]
  },
  {
   "type": "paragraph",
   "text": "Reassembly"
  },
  {
   "type": "paragraph",
   "text": "The safety valve should be reassembled in the reverse order of \ndisassembly, this order of assembly will eliminate interference problems with \neach previously assembled group of parts"
  },
  {
   "type": "paragraph",
   "text": "Lapping of Valve Seat"
  },
  {
   "type": "list",
   "items": [
    "Good seating on \n the nozzle (2) and disc insert (35) are of the greatest importance when \n reconditioning the safety valves",
    "This is made of a \n special grade of annealed cast iron perfectly flat on both sides which has \n small squares",
    "Use suitable \n lapping compound",
    "Never lap the disc \n insert against the nozzle. Lap each part separately against the cast iron \n lapping block of proper size",
    "Lap the block \n against the seat. Never rotate the block continuously, but use an oscillating \n movement",
    "When all the nicks \n and marks have disappeared, remove all the compound from the block and seat.",
    "Apply polish \n compound to another block and lap the seat with this."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Safety \nValve \nDesignation: Tested by: Test \nDate: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Sec. \n Super Heater, hot reheat and cold reheat safety valve"
  },
  {
   "type": "table",
   "rows": [
    [
     "NOMENCLATURE OF VALVE PARTS TO BE USED WITH \n FIGURES 1 & 2"
    ],
    [
     "ITEM \n NO.",
     "",
     ""
    ],
    [
     "1",
     "",
     ""
    ],
    [
     "2",
     "",
     ""
    ],
    [
     "*3",
     "",
     ""
    ],
    [
     "*4",
     "",
     ""
    ],
    [
     "*5",
     "",
     ""
    ],
    [
     "6",
     "",
     ""
    ],
    [
     "*7",
     "",
     ""
    ],
    [
     "*8",
     "",
     ""
    ],
    [
     "*9",
     "",
     ""
    ],
    [
     "*10",
     "",
     ""
    ],
    [
     "*11",
     "",
     ""
    ],
    [
     "12",
     "",
     ""
    ],
    [
     "13",
     "",
     ""
    ],
    [
     "14",
     "",
     ""
    ],
    [
     "15",
     "",
     ""
    ],
    [
     "16",
     "",
     ""
    ],
    [
     "17",
     "",
     ""
    ],
    [
     "18",
     "",
     ""
    ],
    [
     "*19",
     "",
     ""
    ],
    [
     "20",
     "",
     ""
    ],
    [
     "*21",
     "",
     ""
    ],
    [
     "22",
     "",
     ""
    ],
    [
     "23",
     "",
     ""
    ],
    [
     "*24",
     "",
     ""
    ],
    [
     "25",
     "",
     ""
    ],
    [
     "26",
     "",
     ""
    ],
    [
     "27",
     "",
     ""
    ],
    [
     "*28",
     "",
     ""
    ],
    [
     "29",
     "",
     ""
    ],
    [
     "30",
     "",
     ""
    ],
    [
     "*31",
     "",
     ""
    ],
    [
     "32",
     "",
     ""
    ],
    [
     "33",
     "",
     ""
    ],
    [
     "34",
     "",
     ""
    ],
    [
     "*35",
     "",
     ""
    ],
    [
     "*36",
     "",
     ""
    ],
    [
     "* Recommended Spare Parts"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "EFFECT OF GUIDE RING"
  },
  {
   "type": "paragraph",
   "text": "Note: A complete set of \n spare cotter pins (not listed above)"
  },
  {
   "type": "paragraph",
   "text": "Figure 10: Drum Safety Valve"
  },
  {
   "type": "table",
   "rows": [
    [
     "Style HE ISOFLEX Safety Valve \n Parts"
    ],
    [
     "Part\n Ref.\n No.",
     "",
     "",
     ""
    ],
    [
     "1A",
     "",
     ""
    ],
    [
     "1B",
     "",
     ""
    ],
    [
     "3",
     "",
     "2"
    ],
    [
     "4",
     "",
     "2"
    ],
    [
     "5",
     "",
     "1"
    ],
    [
     "6",
     "",
     "2"
    ],
    [
     "7",
     "",
     ""
    ],
    [
     "9",
     "",
     "2"
    ],
    [
     "10",
     "",
     "2"
    ],
    [
     "11",
     "",
     "2"
    ],
    [
     "12",
     "",
     "3"
    ],
    [
     "13",
     "",
     ""
    ],
    [
     "14",
     "",
     "2"
    ],
    [
     "15",
     "",
     ""
    ],
    [
     "17",
     "",
     ""
    ],
    [
     "18",
     "",
     ""
    ],
    [
     "19",
     "",
     ""
    ],
    [
     "20",
     "",
     "3"
    ],
    [
     "21",
     "",
     "3"
    ],
    [
     "22",
     "",
     "3"
    ],
    [
     "24",
     "",
     ""
    ],
    [
     "25",
     "",
     ""
    ],
    [
     "26",
     "",
     ""
    ],
    [
     "27",
     "",
     ""
    ],
    [
     "28",
     "",
     ""
    ],
    [
     "30",
     "",
     ""
    ],
    [
     "31",
     "",
     ""
    ],
    [
     "33",
     "",
     ""
    ],
    [
     "34",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Safety Valve\nIntroduction\nThis document outlines the major \nmaintenance procedures P1, \nwhich must be performed every five years \nindicated by Y5 in the above title block.\nSafety valves function to protect boiler from over pressure.\nThe first draft initiated by eng. Abdalla M. Abdalla, reviewed \nby directed by eng: Gamal Arafa, revised by EDEPC quality control eng. Samir Abd el-Gelil, accepted by general director eng. M. Abd el-Salam, approved by eng: \nMichael Goerge: head sector of Ayoun Moussa Steam Power Station 2x320 MW, \nand certified by eng. Aly Mostafa Al Lethy EDEPC inspection & quality control \nhead sector.\nTechnical \nSpecification\nSafety Precautions\nA work permit must be issued and the qualified\nmaintenance staff should carry the suitable safety category.\nSafety fence with caution marks must \n be surrounding \n the work area is required.\nWear the \n safety \n and healthy equipment as safety helmet, safety shoes, ...etc).\nThe boiler must be drained, and the boiler vents must be opened\nHearing and eye protection should \n be used when working on a valve which is under pressure.\nNever strike a valve \n which is under pressure. Premature actuation can result.\nNever stand in front of the discharge outlet of a pressure relief valve, \n which is under pressure.\nAlways approach and use any pressure relief valve with great care.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, manual puller,\nSuitable lifting device Feeler gauge.\nHammer,\n and air wrench.\nWork to be Carried Out\nDisassembly\nRemove the forked lever pin 23, \n forked lever 22, cap 25, spindle nut cotter 28 and spindle nut12, \n Figure 1\nRemove the nozzle ring set screw\n and verify location\nRemove the adjusting (guide) ring \n set screw and verify location\nMeasure from bottom face of bottom spring washer tobonnet flange top face and \n record dimension. Cut two pieces of bar stock 1/8\" longer than recorded\nLubricate the spindle thread with \"Never-Seez\",\"Molykote-G\", or equivalent, \n and install the spindle lifter on the spindle\nLubricate the thrust bearing with suitable bearing grease and install \n each part into the housing\nThe bottom thrust washer is guided into position on its outside diameter. \n Install the cage on the bottom thrust washer. \n Place the top thrust washer on top of the cage.\nInstall the housing on top of the valve bonnet, taking care to insure that the \n key locates in the keyway slot in the \n spindle lifter.\nIf the jacking \n device has been properly installed, approximately 1/2\" of the keyway should \n be visible. The spindle lifter must be \n screwed (clockwise) onto the valve spindle until the proper length of keyway \n is visible.* 1/8\" (3.18 mm): 1/2\" H2.70 mm)\nLubricate the spindle lifter external threads and screw the operating nut onto \n the spindle lifter until it contacts the thrust bearing.\nRotating the operating nut \n clockwise raises the valve spindle thereby raising the lower spring washer and \n compressing the spring.\nAfter the spring load has been \n taken up and the valve has been jacked approximately 1/8\", \n place spacer blocks under the lower spring washer.\nThe jacking device can now be removed by reversing The spindle nut may now be \n installed to hold the spindle in position during disassembly. If desired, the \n jacking device may be kept in place.\nUsing suitable lifting straps - cables - carefully lift the superstructure \n straight up and out of the body.\nLay the superstructure down so that the spindle \n is in the horizontal \n position. Care must, be exercised to \n prevent the parts from being damaged.\nWith the superstructure laying down, remove the spindle nut or jacking device \n from on the spindle. You can now carefully slide the internals, see Figure 1, disc holder, disc insert, guide, guide ring and spindle as an assembly \n from the spring and bonnet.\nReassembly\nThe safety valve should be reassembled in the reverse order of \ndisassembly, this order of assembly will eliminate interference problems with \neach previously assembled group of parts\nLapping of Valve Seat\nGood seating on \n the nozzle (2) and disc insert (35) are of the greatest importance when \n reconditioning the safety valves\nThis is made of a \n special grade of annealed cast iron perfectly flat on both sides which has \n small squares\nUse suitable \n lapping compound\nNever lap the disc \n insert against the nozzle. Lap each part separately against the cast iron \n lapping block of proper size\nLap the block \n against the seat. Never rotate the block continuously, but use an oscillating \n movement\nWhen all the nicks \n and marks have disappeared, remove all the compound from the block and seat.\nApply polish \n compound to another block and lap the seat with this.\nLocation: Safety \nValve \nDesignation: Tested by: Test \nDate: \nSignature:\nSec. \n Super Heater, hot reheat and cold reheat safety valve\n\nEFFECT OF GUIDE RING\nNote: A complete set of \n spare cotter pins (not listed above)\nFigure 10: Drum Safety Valve\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-05.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-01.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-02.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-03.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-04.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-05-1.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-05-2.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-005-06.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-06.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-004-01.gif",
   "alt": ""
  }
 ]
}