{
 "id": "gen-docs-boilers-svdp-002-r0-htm",
 "doc_number": "SVDP-002-R0",
 "title_en": "svdp-002-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/svdp -002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the detail the major maintenance procedure P1, required for H.P \nmazot pump which must be performed bases on an annually as indicated by Y1 in the \nabove title bloke"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \nPower Station 2x210MW"
  },
  {
   "type": "paragraph",
   "text": "Technical specification of these PUMP"
  },
  {
   "type": "table",
   "rows": [
    [
     "Delivered quantity (L/s)",
     "13.5"
    ],
    [
     "Max.pressure at pump inlet (Mpa)",
     "1"
    ],
    [
     "Max.pressure at pump outlet ( Mpa )",
     "4"
    ],
    [
     "Pump speed (rpm)",
     "1450"
    ],
    [
     "Recommended grease type",
     "mobilux grease No.3"
    ],
    [
     "Equivalent grease type",
     "Misr multi purpose grease R3"
    ],
    [
     "Re-lubricating time",
     "Every one month"
    ],
    [
     "Shaft seal type",
     "Mechanical seal"
    ],
    [
     "Bearing type",
     "6310C3Z"
    ],
    [
     "Set weight (Kg)",
     "780"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category,",
    "Safety fence (rope) with caution marks \n surrounding the work area,",
    "Wear your safety helmet, shoes .... etc",
    "Isolate the circuit breaker for the motor of this pump.",
    "Isolate the electrical cable feeding of the motor of this pump.",
    "The pump must be isolated mechanically by closing suction and delivery\nvalve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid,\n Suitable lifting device.",
    "Manual puller, feeler gauge,\n Forcing screw."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work\nto be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the pump"
  },
  {
   "type": "paragraph",
   "text": "Check the closing of the suction, delivery. Heating steam valves."
  },
  {
   "type": "paragraph",
   "text": "Let pump cool down to the ambient temp."
  },
  {
   "type": "paragraph",
   "text": "Dismount protection against accidental contact from the base plate."
  },
  {
   "type": "paragraph",
   "text": "Screw off the bolts connected motor with foundation and moved motor\nfaraway the pump."
  },
  {
   "type": "paragraph",
   "text": "Withdraw couplings half from spindle (12) by using manual puller and\nremove key (41)."
  },
  {
   "type": "paragraph",
   "text": "Prepare tank for catching liquid drain from pump by open plugs (84)&(85)."
  },
  {
   "type": "list",
   "items": [
    "Check the closing of the suction, delivery. Heating steam valves.",
    "Let pump cool down to the ambient temp.",
    "Dismount protection against accidental contact from the base plate.",
    "Screw off the bolts connected motor with foundation and moved motor\nfaraway the pump.",
    "Withdraw couplings half from spindle (12) by using manual puller and\nremove key (41).",
    "Prepare tank for catching liquid drain from pump by open plugs (84)&(85)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Dismount of the cartridge-unit pump from the pump casing"
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts (52) to dismount pumps cover non driver side (4) from\npump casing (1) and take out gasket (21)."
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts (51) to dismount the cartridge-unit pump from the pump\ncasing (1) and then we can take out the cartridge-unit pump from the pump\ncasing (1)"
  },
  {
   "type": "paragraph",
   "text": "Remove gasket (21) and O ring (29)."
  },
  {
   "type": "list",
   "items": [
    "Screw off bolts (52) to dismount pumps cover non driver side (4) from\npump casing (1) and take out gasket (21).",
    "Screw off bolts (51) to dismount the cartridge-unit pump from the pump\ncasing (1) and then we can take out the cartridge-unit pump from the pump\ncasing (1)",
    "Remove gasket (21) and O ring (29)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the bearing cover and bearing"
  },
  {
   "type": "paragraph",
   "text": "Remove circlip (35) and spacer bush (16) from the driving spindle (12)."
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts (54) to dismount bearing cover (5) from pump cover \ndrive side (3)."
  },
  {
   "type": "paragraph",
   "text": "Force off bearing cover (5) from the pump cover drive side (3) and\ndismount the driving spindle (12) by using forcing screw and then take out\ngasket (22)"
  },
  {
   "type": "paragraph",
   "text": "Dismount circlip (37) from the bearing cover (5)."
  },
  {
   "type": "paragraph",
   "text": "Dismount deep groove ball bearing (34) from the bearing cover (5) by\nusing bearing puller."
  },
  {
   "type": "paragraph",
   "text": "Dismount supporting washer (36)."
  },
  {
   "type": "list",
   "items": [
    "Remove circlip (35) and spacer bush (16) from the driving spindle (12).",
    "Screw off bolts (54) to dismount bearing cover (5) from pump cover \ndrive side (3).",
    "Force off bearing cover (5) from the pump cover drive side (3) and\ndismount the driving spindle (12) by using forcing screw and then take out\ngasket (22)",
    "Dismount circlip (37) from the bearing cover (5).",
    "Dismount deep groove ball bearing (34) from the bearing cover (5) by\nusing bearing puller.",
    "Dismount supporting washer (36)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of he mechanical seal"
  },
  {
   "type": "paragraph",
   "text": "Remove the stationary ring (86) of the mechanical seal from bearing cover\n(5) and take out o ring (87) from this unit."
  },
  {
   "type": "paragraph",
   "text": "Dismount the rotating part of the mechanical seal (83) consisting of\nrotating seal ring, casing, retaining ring, profile washer, spring and valve\nspring plate over the driving spindle (12)."
  },
  {
   "type": "paragraph",
   "text": "Dismount spacer ring (80) and junk ring (81)."
  },
  {
   "type": "list",
   "items": [
    "Remove the stationary ring (86) of the mechanical seal from bearing cover\n(5) and take out o ring (87) from this unit.",
    "Dismount the rotating part of the mechanical seal (83) consisting of\nrotating seal ring, casing, retaining ring, profile washer, spring and valve\nspring plate over the driving spindle (12).",
    "Dismount spacer ring (80) and junk ring (81)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the spindles set"
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts (55) and dismount pump cover drive side (3) over the\ndriving spindle (12)."
  },
  {
   "type": "paragraph",
   "text": "Remove gasket (24)."
  },
  {
   "type": "paragraph",
   "text": "Withdraw set of spindles consisting of driving spindle (12) and two idler\nspindle (13) with balance disks (8) from the pump casing insert (2)."
  },
  {
   "type": "list",
   "items": [
    "Screw off bolts (55) and dismount pump cover drive side (3) over the\ndriving spindle (12).",
    "Remove gasket (24).",
    "Withdraw set of spindles consisting of driving spindle (12) and two idler\nspindle (13) with balance disks (8) from the pump casing insert (2)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection and renewed of the cartridge-unit part"
  },
  {
   "type": "paragraph",
   "text": "Check gasket (21) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check o ring (29) and renewed it if needed."
  },
  {
   "type": "list",
   "items": [
    "Check gasket (21) and renewed it if needed.",
    "Check o ring (29) and renewed it if needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection and renewed of the bearing cover part"
  },
  {
   "type": "paragraph",
   "text": "Check all circlips (35)&(37) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check gasket (22) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check the deep groove ball bearing (34) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check the bearing house and repair it if needed."
  },
  {
   "type": "list",
   "items": [
    "Check all circlips (35)&(37) and renewed it if needed.",
    "Check gasket (22) and renewed it if needed.",
    "Check the deep groove ball bearing (34) and renewed it if needed.",
    "Check the bearing house and repair it if needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of the mechanical seal parts"
  },
  {
   "type": "paragraph",
   "text": "Check the stationary ring (86) and it o ring (87) and renewed it if\nneeded."
  },
  {
   "type": "paragraph",
   "text": "Check all parts of the rotating part of the mechanical seal (83)and\nrenewed any part if it needed ."
  },
  {
   "type": "list",
   "items": [
    "Check the stationary ring (86) and it o ring (87) and renewed it if\nneeded.",
    "Check all parts of the rotating part of the mechanical seal (83)and\nrenewed any part if it needed ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection and renewed of the pump casing insert and \nspindles"
  },
  {
   "type": "paragraph",
   "text": "Check the pump casing insert and spindles from the mechanical wear and\nchemical corrosion and renewed it if there is big clearance between spindles\nand insert."
  },
  {
   "type": "paragraph",
   "text": "Check gasket (24) and renewed if it needed."
  },
  {
   "type": "list",
   "items": [
    "Check the pump casing insert and spindles from the mechanical wear and\nchemical corrosion and renewed it if there is big clearance between spindles\nand insert.",
    "Check gasket (24) and renewed if it needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of coupling"
  },
  {
   "type": "paragraph",
   "text": "Check the two half of the coupling and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check the flexible parts of the coupling and renewed it if needed."
  },
  {
   "type": "list",
   "items": [
    "Check the two half of the coupling and renewed it if needed.",
    "Check the flexible parts of the coupling and renewed it if needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the pump"
  },
  {
   "type": "paragraph",
   "text": "Clean well every part of the pump."
  },
  {
   "type": "paragraph",
   "text": "Assembly every part in reverse sequence of disassembly."
  },
  {
   "type": "paragraph",
   "text": "After finishing the assembly of the pump it must be rotating by hand from\nthe coupling."
  },
  {
   "type": "list",
   "items": [
    "Clean well every part of the pump.",
    "Assembly every part in reverse sequence of disassembly.",
    "After finishing the assembly of the pump it must be rotating by hand from\nthe coupling."
   ]
  },
  {
   "type": "paragraph",
   "text": "Re-alignment of the pump to the motor"
  },
  {
   "type": "paragraph",
   "text": "According to the MPIS doc # cpl-001-r0"
  },
  {
   "type": "list",
   "items": [
    "According to the MPIS doc # cpl-001-r0"
   ]
  },
  {
   "type": "paragraph",
   "text": "Re-greasing the ball bearing"
  },
  {
   "type": "paragraph",
   "text": "You must use the suitable type of grease."
  },
  {
   "type": "paragraph",
   "text": "Quantity of grease is 35 gram."
  },
  {
   "type": "paragraph",
   "text": "Re-grease the ball bearing from the lubricating nipple (50)."
  },
  {
   "type": "list",
   "items": [
    "You must use the suitable type of grease.",
    "Quantity of grease is 35 gram.",
    "Re-grease the ball bearing from the lubricating nipple (50)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked\nby :\nSignature: \nDate :"
  },
  {
   "type": "paragraph",
   "text": "Trouble Shooting"
  },
  {
   "type": "paragraph",
   "text": "Design E\n Bearing with grease nipple"
  },
  {
   "type": "paragraph",
   "text": "Design KA2"
  },
  {
   "type": "paragraph",
   "text": "Up to pump size \n 210 with stud bolt. Part no. 38, Pump size 280 to 1300 with eyelet bolt, \n Part no. 38 and spring dowel, part no. 82\n (Not shown in the drawing)"
  },
  {
   "type": "paragraph",
   "text": "Design KA2 at pump size 40"
  }
 ],
 "text": "\nIntroduction\nThis document out lines the detail the major maintenance procedure P1, required for H.P \nmazot pump which must be performed bases on an annually as indicated by Y1 in the \nabove title bloke\nThe first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \nPower Station 2x210MW\nTechnical specification of these PUMP\n\nSafety Precautions\nA work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category,\nSafety fence (rope) with caution marks \n surrounding the work area,\nWear your safety helmet, shoes .... etc\nIsolate the circuit breaker for the motor of this pump.\nIsolate the electrical cable feeding of the motor of this pump.\nThe pump must be isolated mechanically by closing suction and delivery\nvalve.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid,\n Suitable lifting device.\nManual puller, feeler gauge,\n Forcing screw.\nWork\nto be Carried Out\nDisassembly of the pump\nCheck the closing of the suction, delivery. Heating steam valves.\nLet pump cool down to the ambient temp.\nDismount protection against accidental contact from the base plate.\nScrew off the bolts connected motor with foundation and moved motor\nfaraway the pump.\nWithdraw couplings half from spindle (12) by using manual puller and\nremove key (41).\nPrepare tank for catching liquid drain from pump by open plugs (84)&(85).\nCheck the closing of the suction, delivery. Heating steam valves.\nLet pump cool down to the ambient temp.\nDismount protection against accidental contact from the base plate.\nScrew off the bolts connected motor with foundation and moved motor\nfaraway the pump.\nWithdraw couplings half from spindle (12) by using manual puller and\nremove key (41).\nPrepare tank for catching liquid drain from pump by open plugs (84)&(85).\nDismount of the cartridge-unit pump from the pump casing\nScrew off bolts (52) to dismount pumps cover non driver side (4) from\npump casing (1) and take out gasket (21).\nScrew off bolts (51) to dismount the cartridge-unit pump from the pump\ncasing (1) and then we can take out the cartridge-unit pump from the pump\ncasing (1)\nRemove gasket (21) and O ring (29).\nScrew off bolts (52) to dismount pumps cover non driver side (4) from\npump casing (1) and take out gasket (21).\nScrew off bolts (51) to dismount the cartridge-unit pump from the pump\ncasing (1) and then we can take out the cartridge-unit pump from the pump\ncasing (1)\nRemove gasket (21) and O ring (29).\nDisassembly of the bearing cover and bearing\nRemove circlip (35) and spacer bush (16) from the driving spindle (12).\nScrew off bolts (54) to dismount bearing cover (5) from pump cover \ndrive side (3).\nForce off bearing cover (5) from the pump cover drive side (3) and\ndismount the driving spindle (12) by using forcing screw and then take out\ngasket (22)\nDismount circlip (37) from the bearing cover (5).\nDismount deep groove ball bearing (34) from the bearing cover (5) by\nusing bearing puller.\nDismount supporting washer (36).\nRemove circlip (35) and spacer bush (16) from the driving spindle (12).\nScrew off bolts (54) to dismount bearing cover (5) from pump cover \ndrive side (3).\nForce off bearing cover (5) from the pump cover drive side (3) and\ndismount the driving spindle (12) by using forcing screw and then take out\ngasket (22)\nDismount circlip (37) from the bearing cover (5).\nDismount deep groove ball bearing (34) from the bearing cover (5) by\nusing bearing puller.\nDismount supporting washer (36).\nDisassembly of he mechanical seal\nRemove the stationary ring (86) of the mechanical seal from bearing cover\n(5) and take out o ring (87) from this unit.\nDismount the rotating part of the mechanical seal (83) consisting of\nrotating seal ring, casing, retaining ring, profile washer, spring and valve\nspring plate over the driving spindle (12).\nDismount spacer ring (80) and junk ring (81).\nRemove the stationary ring (86) of the mechanical seal from bearing cover\n(5) and take out o ring (87) from this unit.\nDismount the rotating part of the mechanical seal (83) consisting of\nrotating seal ring, casing, retaining ring, profile washer, spring and valve\nspring plate over the driving spindle (12).\nDismount spacer ring (80) and junk ring (81).\nDisassembly of the spindles set\nScrew off bolts (55) and dismount pump cover drive side (3) over the\ndriving spindle (12).\nRemove gasket (24).\nWithdraw set of spindles consisting of driving spindle (12) and two idler\nspindle (13) with balance disks (8) from the pump casing insert (2).\nScrew off bolts (55) and dismount pump cover drive side (3) over the\ndriving spindle (12).\nRemove gasket (24).\nWithdraw set of spindles consisting of driving spindle (12) and two idler\nspindle (13) with balance disks (8) from the pump casing insert (2).\nInspection and renewed of the cartridge-unit part\nCheck gasket (21) and renewed it if needed.\nCheck o ring (29) and renewed it if needed.\nCheck gasket (21) and renewed it if needed.\nCheck o ring (29) and renewed it if needed.\nInspection and renewed of the bearing cover part\nCheck all circlips (35)&(37) and renewed it if needed.\nCheck gasket (22) and renewed it if needed.\nCheck the deep groove ball bearing (34) and renewed it if needed.\nCheck the bearing house and repair it if needed.\nCheck all circlips (35)&(37) and renewed it if needed.\nCheck gasket (22) and renewed it if needed.\nCheck the deep groove ball bearing (34) and renewed it if needed.\nCheck the bearing house and repair it if needed.\nInspection of the mechanical seal parts\nCheck the stationary ring (86) and it o ring (87) and renewed it if\nneeded.\nCheck all parts of the rotating part of the mechanical seal (83)and\nrenewed any part if it needed .\nCheck the stationary ring (86) and it o ring (87) and renewed it if\nneeded.\nCheck all parts of the rotating part of the mechanical seal (83)and\nrenewed any part if it needed .\nInspection and renewed of the pump casing insert and \nspindles\nCheck the pump casing insert and spindles from the mechanical wear and\nchemical corrosion and renewed it if there is big clearance between spindles\nand insert.\nCheck gasket (24) and renewed if it needed.\nCheck the pump casing insert and spindles from the mechanical wear and\nchemical corrosion and renewed it if there is big clearance between spindles\nand insert.\nCheck gasket (24) and renewed if it needed.\nInspection of coupling\nCheck the two half of the coupling and renewed it if needed.\nCheck the flexible parts of the coupling and renewed it if needed.\nCheck the two half of the coupling and renewed it if needed.\nCheck the flexible parts of the coupling and renewed it if needed.\nAssembly of the pump\nClean well every part of the pump.\nAssembly every part in reverse sequence of disassembly.\nAfter finishing the assembly of the pump it must be rotating by hand from\nthe coupling.\nClean well every part of the pump.\nAssembly every part in reverse sequence of disassembly.\nAfter finishing the assembly of the pump it must be rotating by hand from\nthe coupling.\nRe-alignment of the pump to the motor\nAccording to the MPIS doc # cpl-001-r0\nAccording to the MPIS doc # cpl-001-r0\nRe-greasing the ball bearing\nYou must use the suitable type of grease.\nQuantity of grease is 35 gram.\nRe-grease the ball bearing from the lubricating nipple (50).\nYou must use the suitable type of grease.\nQuantity of grease is 35 gram.\nRe-grease the ball bearing from the lubricating nipple (50).\nLocation: \nEquipment Code:\nChecked\nby :\nSignature: \nDate :\nTrouble Shooting\nDesign E\n Bearing with grease nipple\nDesign KA2\nUp to pump size \n 210 with stud bolt. Part no. 38, Pump size 280 to 1300 with eyelet bolt, \n Part no. 38 and spring dowel, part no. 82\n (Not shown in the drawing)\nDesign KA2 at pump size 40",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/svdp-002-r0-1.jpg",
   "alt": ""
  },
  {
   "src": "graphics/svdp-002-r0-2.jpg",
   "alt": ""
  },
  {
   "src": "graphics/svdp-002-r0-6.jpg",
   "alt": ""
  },
  {
   "src": "graphics/svdp-002-r0-3.jpg",
   "alt": ""
  },
  {
   "src": "graphics/svdp-002-r0-4.jpg",
   "alt": ""
  },
  {
   "src": "graphics/svdp-002-r0-5.jpg",
   "alt": ""
  }
 ]
}