{
 "id": "gen-docs-switchgear-bb-003-r0a-htm",
 "doc_number": "BB-003-R0A",
 "title_en": "",
 "title_ar": "bb-003-r0a",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/bb-003-r0a.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "heading",
   "level": 1,
   "text": "الشركة القابضة لكهرباء مصر"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "نظام معلومات إجراءات الصيانة"
  },
  {
   "type": "paragraph",
   "text": "نظام معلومات إجراءات \n الصيانة"
  },
  {
   "type": "paragraph",
   "text": "رقم المستند: \n BB-003-r0a"
  },
  {
   "type": "paragraph",
   "text": "المعدة: قضبان التوزيع\n 6.3 ك \n ف \n SaCE HA2/Zc ABB"
  },
  {
   "type": "paragraph",
   "text": "صادرة الى: العريش البخارية"
  },
  {
   "type": "paragraph",
   "text": "الموقف: مسودة اولية"
  },
  {
   "type": "paragraph",
   "text": "تاريخ \n النشر:"
  },
  {
   "type": "paragraph",
   "text": "الإجراء: الصيانة \n النصف سنوية I1-M6"
  },
  {
   "type": "paragraph",
   "text": "تاريخ المراجعة التالية:"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "محطات \n الانتاج",
     "إجـراءات الصيانـة"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمــة:"
  },
  {
   "type": "paragraph",
   "text": "هذا المستند يختص بعمل صيانة نصف سنوية لبسبار 6.3 ك.ف وقد تم إنشاء المستند بمعرفة كل من السيد\nالمهندس /محمد سليم سالمان والسيد المهندس / سامي محمد حسن وتمت المراسلات الاليكترونية\nخلال الانترنت بمساعدة المهندس/ محمد سليم سالمان"
  },
  {
   "type": "paragraph",
   "text": "وقد تم تنفيذه بناءً على الخبرة السابقة بمعرفة السيد المهندس / سعيد عبد\nالمقصود عوض الله بتاريخ 18/11/2002م وتمت مراجعة المستند بمعرفة السيد المهندس /\nعبودة البنا مهندس التفتيش ومراقبة الجودة والسيد المهندس / محمد السيد عبد\nالغفار مدير عام المحطة واعتماده من السيد المهندس / عوض محمد فتحي رئيس قطاع\nالمحطات."
  },
  {
   "type": "paragraph",
   "text": "احتياطات الآمـان:"
  },
  {
   "type": "list",
   "items": [
    "إصدار\n أمر شغل معتمد من الجهة المختصة مع كتابة فئة الأمن الصناعي0",
    "اعزل البسبار كهربياً وأخرج مفتاح المحول المساعد المغذي للبسبار.",
    "ضع\n أرضي على البسبار ( على رأس الكابل المغذي للبسبار ).",
    "ضع\n أرضي متنقل على البسبار ووصله بالأرضي العمومي للمحطة لزيادة الأمان.",
    "ارتدي\n مهمات الوقاية الشخصية ( العفريتة الخوذة حذاء الأمان )."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات\nوالأجهزة المستخدمة:"
  },
  {
   "type": "list",
   "items": [
    "عصا\n اختبار الجهد 6.3 ك.ف.",
    "فوط\n قماش ومناديل ورقية وبلور هوائي.",
    "طقم\n مفكات مختلفة المقاسات والأشكال طقم مفتاح بلدي طقم لقمة.",
    "علبة\n لوضع مسامير فك جوانب خلايا البسبار.",
    "جهاز\n ميجر."
   ]
  },
  {
   "type": "paragraph",
   "text": "خطوات العمل المطلوب \nتنفيذها:"
  },
  {
   "type": "list",
   "items": [
    "أخرج\n المفاتيح خارج الخلايا.",
    "تأكد\n من عدم وجود جهد على البسبار باستخدام عصا اختبار الجهد.",
    "تأكد\n من عدم وجود جهد على رأس الكايل المغذي للبسبار باستخدام عصا اختبار الجهد.",
    "فك\n جوانب خلايا البسبار ووضع المسامير في العلبة المخصصة لها.",
    "نظف البسبار باستخدام البلور الهوائي ثم\n الفوط القماش \n ثم المناديل الورقية.",
    "تأكد\n من حالة الريكم.",
    "قس قوة\n عزل البسبار باستخدام الميجر وسجل\n القراءات بين الأوجه وبعضها وبين الأوجه والأرضي.",
    "ارفع الأرضي الموجود على رأس الكابل المغذي\n للبسبار ثم الأرضي المتنقل بعد فصله عن \n الارضى\n العمومي.",
    "قم بتركيب جوانب البسبار.",
    "تأكد\n من عدم ترك أي مهمات على البسبار أو داخل الخلايا.",
    "أدخل المفاتيح مرة أخرى في أماكنها\n المحددة.",
    "إنه\n أمر الشغل وإخلي الموقع وسلمه لمهندس التشغيل المسئول لكي يقوم\n بإرجاع التغذية على البسبار ودخول المفاتيح في الخدمة."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "R\n S"
    ],
    [
     "",
     "R\n T"
    ],
    [
     "",
     "S\n T"
    ],
    [
     "",
     "R\n E"
    ],
    [
     "",
     "S\n E"
    ],
    [
     "",
     "T\n E"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "اسم \nالموقع: \nكود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "القائم \nبالفحص: \nالتوقيع: \nتاريخ التنفيذ:"
  }
 ],
 "text": "الشركة القابضة لكهرباء مصر\nنظام معلومات إجراءات الصيانة\nنظام معلومات إجراءات \n الصيانة\nرقم المستند: \n BB-003-r0a\nالمعدة: قضبان التوزيع\n 6.3 ك \n ف \n SaCE HA2/Zc ABB\nصادرة الى: العريش البخارية\nالموقف: مسودة اولية\nتاريخ \n النشر:\nالإجراء: الصيانة \n النصف سنوية I1-M6\nتاريخ المراجعة التالية:\n\nمقدمــة:\nهذا المستند يختص بعمل صيانة نصف سنوية لبسبار 6.3 ك.ف وقد تم إنشاء المستند بمعرفة كل من السيد\nالمهندس /محمد سليم سالمان والسيد المهندس / سامي محمد حسن وتمت المراسلات الاليكترونية\nخلال الانترنت بمساعدة المهندس/ محمد سليم سالمان\nوقد تم تنفيذه بناءً على الخبرة السابقة بمعرفة السيد المهندس / سعيد عبد\nالمقصود عوض الله بتاريخ 18/11/2002م وتمت مراجعة المستند بمعرفة السيد المهندس /\nعبودة البنا مهندس التفتيش ومراقبة الجودة والسيد المهندس / محمد السيد عبد\nالغفار مدير عام المحطة واعتماده من السيد المهندس / عوض محمد فتحي رئيس قطاع\nالمحطات.\nاحتياطات الآمـان:\nإصدار\n أمر شغل معتمد من الجهة المختصة مع كتابة فئة الأمن الصناعي0\nاعزل البسبار كهربياً وأخرج مفتاح المحول المساعد المغذي للبسبار.\nضع\n أرضي على البسبار ( على رأس الكابل المغذي للبسبار ).\nضع\n أرضي متنقل على البسبار ووصله بالأرضي العمومي للمحطة لزيادة الأمان.\nارتدي\n مهمات الوقاية الشخصية ( العفريتة الخوذة حذاء الأمان ).\nالعدد والأدوات\nوالأجهزة المستخدمة:\nعصا\n اختبار الجهد 6.3 ك.ف.\nفوط\n قماش ومناديل ورقية وبلور هوائي.\nطقم\n مفكات مختلفة المقاسات والأشكال طقم مفتاح بلدي طقم لقمة.\nعلبة\n لوضع مسامير فك جوانب خلايا البسبار.\nجهاز\n ميجر.\nخطوات العمل المطلوب \nتنفيذها:\nأخرج\n المفاتيح خارج الخلايا.\nتأكد\n من عدم وجود جهد على البسبار باستخدام عصا اختبار الجهد.\nتأكد\n من عدم وجود جهد على رأس الكايل المغذي للبسبار باستخدام عصا اختبار الجهد.\nفك\n جوانب خلايا البسبار ووضع المسامير في العلبة المخصصة لها.\nنظف البسبار باستخدام البلور الهوائي ثم\n الفوط القماش \n ثم المناديل الورقية.\nتأكد\n من حالة الريكم.\nقس قوة\n عزل البسبار باستخدام الميجر وسجل\n القراءات بين الأوجه وبعضها وبين الأوجه والأرضي.\nارفع الأرضي الموجود على رأس الكابل المغذي\n للبسبار ثم الأرضي المتنقل بعد فصله عن \n الارضى\n العمومي.\nقم بتركيب جوانب البسبار.\nتأكد\n من عدم ترك أي مهمات على البسبار أو داخل الخلايا.\nأدخل المفاتيح مرة أخرى في أماكنها\n المحددة.\nإنه\n أمر الشغل وإخلي الموقع وسلمه لمهندس التشغيل المسئول لكي يقوم\n بإرجاع التغذية على البسبار ودخول المفاتيح في الخدمة.\n\nاسم \nالموقع: \nكود المعدة:\nالقائم \nبالفحص: \nالتوقيع: \nتاريخ التنفيذ:",
 "text_truncated": false,
 "links": [
  {
   "href": "../../index.htm",
   "text": "English Version"
  },
  {
   "href": "../../arabic_web/Ar_whatsnew/Ar_whatsnew.htm",
   "text": "ما هو الجديد"
  },
  {
   "href": "../../arabic_web/Ar_about/docs%20status/Ar_status.htm",
   "text": "موقف المستندات"
  },
  {
   "href": "../../arabic_web/Ar_forms/A_form.htm",
   "text": "النماذج"
  },
  {
   "href": "../../arabic_web/Ar_about/Ar_about.htm",
   "text": "ما هو الـ MPIS"
  },
  {
   "href": "../../arabic_web/Ar_admin_inst/Ar_admin_inst.htm",
   "text": "التعليمات الإدارية"
  },
  {
   "href": "../../arabic_web/Ar_draf_docs/Ar_draf_doc.htm",
   "text": "مسودة المستندات"
  },
  {
   "href": "../../arabic_web/Ar_Coordinators/Ar_MPIS_Coord_main%20Page.htm",
   "text": "المنسقون"
  },
  {
   "href": "../../arabic_web/Ar_tech_resource/Ar_tech_resource.htm",
   "text": "قاعدة البيانات"
  }
 ],
 "images": [
  {
   "src": "../../images/eetc_logo.jpg",
   "alt": "EETC Logo"
  },
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}