{
 "id": "gen-docs-switchgear-bb-004-r0-htm",
 "doc_number": "BB-004-R0",
 "title_en": "BB-004-r0",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/BB-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Station",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This documents out lines the equipment \n inspection I1, which must be performed every six months as indicated by M6 at the \n titled block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mohamed Abdel \nMoneim, tested by eng. \nYasser Abdo, accepted by electrical general director eng. Said Mahmoud Hessain Farag, \n revised by EDEPC inspection & quality control engineer Adel Abdel Kader \n El-Naggar & Saad Mahmoud \n Bassuny, and approved by eng. Mokhtar Abdel \nLatif Mady; head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil: EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman: EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety\nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "Isolate and ground the Bus bar completely.",
    "Check by the HV tester rod."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Draw circuit breakers out of Bus Bar."
  },
  {
   "type": "paragraph",
   "text": "Dismantle upper and lower shutters."
  },
  {
   "type": "paragraph",
   "text": "Blow the dust and dirt out of Bus Bar (using vacuum \ncleaner)"
  },
  {
   "type": "paragraph",
   "text": "Clean the upper contactors (related to Bus Bar) and \nlower contactors (related to cables)"
  },
  {
   "type": "paragraph",
   "text": "Check current transformers to be well fixed, retighten \nbolts and screws and clean it."
  },
  {
   "type": "paragraph",
   "text": "Retighten bolts and screws at links between Bus Bar \nparts and at links between Bus Bar and contactors, also at links between cable \nends and contactors"
  },
  {
   "type": "paragraph",
   "text": "Check and clean potential transformer and its cell, \nalso check and fix its capsules (cartridges), check and clean arresters"
  },
  {
   "type": "paragraph",
   "text": "Check the heaters in the cells to be switched on, \nclean it, put the indicator of each heater at the suitable position"
  },
  {
   "type": "paragraph",
   "text": "Check automatic fire fighting with sensible pipes, \ncheck the pipes to be far from cable ends put it away from any sharp edges, \ncheck the extinguisher cylinders to be in good condition"
  },
  {
   "type": "paragraph",
   "text": "Check earthing switch of each feeder cell to be in \ngood contact (as it switched on), check also that it moves is easily"
  },
  {
   "type": "paragraph",
   "text": "Check cells to be well sealed and no way for rats to \nget into the cells"
  },
  {
   "type": "paragraph",
   "text": "Clean the upper parts of cells and the instruments \ninvolved in it such as protection apparatus, timers, measuring instruments, etc, \nusing video cleaner"
  },
  {
   "type": "paragraph",
   "text": "Clean shutters well and put it in its places in the \ncells."
  },
  {
   "type": "paragraph",
   "text": "Clean the passages that tracks across it in and out \nthe cells, so breakers could get in and out of cells easily."
  },
  {
   "type": "paragraph",
   "text": "Switch off earthing switches for all feeders cells."
  },
  {
   "type": "paragraph",
   "text": "Put breakers in test position, switch on and off the \nbreakers electrically, and then put them into their cells."
  },
  {
   "type": "list",
   "items": [
    "Switched off the transformer which feeds the Bus Bar, and \n isolate the Bus Bar \n from the two sides by switching off the two bus ties at the \n two sides.",
    "Switch off all feeders at the Bus Bar and switch on their earthing switches.",
    "Insure that all 3 phases of each \nfeeder at that busbar don't pass a current through it before draw the circuit \nbreaker's out of the busbsar.",
    "Switch off DC source.",
    "Draw circuit breakers out of Bus Bar.",
    "Dismantle upper and lower shutters.",
    "Blow the dust and dirt out of Bus Bar (using vacuum \ncleaner)",
    "Clean the upper contactors (related to Bus Bar) and \nlower contactors (related to cables)",
    "Check current transformers to be well fixed, retighten \nbolts and screws and clean it.",
    "Retighten bolts and screws at links between Bus Bar \nparts and at links between Bus Bar and contactors, also at links between cable \nends and contactors",
    "Check and clean potential transformer and its cell, \nalso check and fix its capsules (cartridges), check and clean arresters",
    "Check the heaters in the cells to be switched on, \nclean it, put the indicator of each heater at the suitable position",
    "Check automatic fire fighting with sensible pipes, \ncheck the pipes to be far from cable ends put it away from any sharp edges, \ncheck the extinguisher cylinders to be in good condition",
    "Check earthing switch of each feeder cell to be in \ngood contact (as it switched on), check also that it moves is easily",
    "Check cells to be well sealed and no way for rats to \nget into the cells",
    "Clean the upper parts of cells and the instruments \ninvolved in it such as protection apparatus, timers, measuring instruments, etc, \nusing video cleaner",
    "Clean shutters well and put it in its places in the \ncells.",
    "Clean the passages that tracks across it in and out \nthe cells, so breakers could get in and out of cells easily.",
    "Switch off earthing switches for all feeders cells.",
    "Put breakers in test position, switch on and off the \nbreakers electrically, and then put them into their cells."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Bus Bar Designation: \nChecked by \nSignature:. Date\n:"
  },
  {
   "type": "paragraph",
   "text": "=============="
  },
  {
   "type": "list",
   "items": [
    "Check the Recam of busbar insulators bushings.",
    "Carry out HV test",
    "Carry out Megger test.",
    "Remove the dust using vacuum cleaner or blower.",
    "Check all bolted connections for tightness."
   ]
  }
 ],
 "text": "Power Station | Technical Procedure\nIntroduction\nThis documents out lines the equipment \n inspection I1, which must be performed every six months as indicated by M6 at the \n titled block.\nThe first draft initiated by eng. Mohamed Abdel \nMoneim, tested by eng. \nYasser Abdo, accepted by electrical general director eng. Said Mahmoud Hessain Farag, \n revised by EDEPC inspection & quality control engineer Adel Abdel Kader \n El-Naggar & Saad Mahmoud \n Bassuny, and approved by eng. Mokhtar Abdel \nLatif Mady; head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil: EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman: EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety\nPrecautions\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts ... etc.\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nIsolate and ground the Bus bar completely.\nCheck by the HV tester rod.\nTools and Equipment\nWork to be Carried Out\nDraw circuit breakers out of Bus Bar.\nDismantle upper and lower shutters.\nBlow the dust and dirt out of Bus Bar (using vacuum \ncleaner)\nClean the upper contactors (related to Bus Bar) and \nlower contactors (related to cables)\nCheck current transformers to be well fixed, retighten \nbolts and screws and clean it.\nRetighten bolts and screws at links between Bus Bar \nparts and at links between Bus Bar and contactors, also at links between cable \nends and contactors\nCheck and clean potential transformer and its cell, \nalso check and fix its capsules (cartridges), check and clean arresters\nCheck the heaters in the cells to be switched on, \nclean it, put the indicator of each heater at the suitable position\nCheck automatic fire fighting with sensible pipes, \ncheck the pipes to be far from cable ends put it away from any sharp edges, \ncheck the extinguisher cylinders to be in good condition\nCheck earthing switch of each feeder cell to be in \ngood contact (as it switched on), check also that it moves is easily\nCheck cells to be well sealed and no way for rats to \nget into the cells\nClean the upper parts of cells and the instruments \ninvolved in it such as protection apparatus, timers, measuring instruments, etc, \nusing video cleaner\nClean shutters well and put it in its places in the \ncells.\nClean the passages that tracks across it in and out \nthe cells, so breakers could get in and out of cells easily.\nSwitch off earthing switches for all feeders cells.\nPut breakers in test position, switch on and off the \nbreakers electrically, and then put them into their cells.\nSwitched off the transformer which feeds the Bus Bar, and \n isolate the Bus Bar \n from the two sides by switching off the two bus ties at the \n two sides.\nSwitch off all feeders at the Bus Bar and switch on their earthing switches.\nInsure that all 3 phases of each \nfeeder at that busbar don't pass a current through it before draw the circuit \nbreaker's out of the busbsar.\nSwitch off DC source.\nDraw circuit breakers out of Bus Bar.\nDismantle upper and lower shutters.\nBlow the dust and dirt out of Bus Bar (using vacuum \ncleaner)\nClean the upper contactors (related to Bus Bar) and \nlower contactors (related to cables)\nCheck current transformers to be well fixed, retighten \nbolts and screws and clean it.\nRetighten bolts and screws at links between Bus Bar \nparts and at links between Bus Bar and contactors, also at links between cable \nends and contactors\nCheck and clean potential transformer and its cell, \nalso check and fix its capsules (cartridges), check and clean arresters\nCheck the heaters in the cells to be switched on, \nclean it, put the indicator of each heater at the suitable position\nCheck automatic fire fighting with sensible pipes, \ncheck the pipes to be far from cable ends put it away from any sharp edges, \ncheck the extinguisher cylinders to be in good condition\nCheck earthing switch of each feeder cell to be in \ngood contact (as it switched on), check also that it moves is easily\nCheck cells to be well sealed and no way for rats to \nget into the cells\nClean the upper parts of cells and the instruments \ninvolved in it such as protection apparatus, timers, measuring instruments, etc, \nusing video cleaner\nClean shutters well and put it in its places in the \ncells.\nClean the passages that tracks across it in and out \nthe cells, so breakers could get in and out of cells easily.\nSwitch off earthing switches for all feeders cells.\nPut breakers in test position, switch on and off the \nbreakers electrically, and then put them into their cells.\nLocation: \n Bus Bar Designation: \nChecked by \nSignature:. Date\n:\n==============\nCheck the Recam of busbar insulators bushings.\nCarry out HV test\nCarry out Megger test.\nRemove the dust using vacuum cleaner or blower.\nCheck all bolted connections for tightness.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}