{
 "id": "gen-docs-switchgear-bb-005-r0-htm",
 "doc_number": "BB-005-R0",
 "title_en": "BB-005-r0",
 "title_ar": "BB-005-r0",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/BB-005-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Station",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This documents out lines the equipment \n inspection I1, which must be performed every six months as indicated by M6 at the \n titled block. for units no. 1,2,3,4"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mohamed Abdel \nMoneim, tested by eng. \nYasser Abdo, accepted by electrical general director eng. Said Mahmoud Hessain Farag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar \n & Saad Mahmoud Bassuny, and approved by eng. Mokhtar Abdel \nLatif Mady; head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil: EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman: EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety\nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "Isolate and ground the Bus bar completely",
    "Check by the LV tester rod."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Draw circuit breakers out of Bus Bar."
  },
  {
   "type": "paragraph",
   "text": "Dismantle upper and lower shutters."
  },
  {
   "type": "paragraph",
   "text": "Blow the dust and dirt out of Bus Bar (using vacuum \ncleaner)"
  },
  {
   "type": "paragraph",
   "text": "Clean the upper contactors (related to Bus Bar) and \nlower contactors (related to cables)"
  },
  {
   "type": "paragraph",
   "text": "Check current transformers to be well fixed, retighten \nbolts and screws and clean it."
  },
  {
   "type": "paragraph",
   "text": "Retighten bolts and screws at links between Bus Bar \nparts and at links between Bus Bar and contactors, also at links between cable \nends and contactors"
  },
  {
   "type": "paragraph",
   "text": "Check and clean potential transformer and its cell, \nalso check and fix its capsules (cartridges), check and clean arresters"
  },
  {
   "type": "paragraph",
   "text": "Check the heaters in the cells to be switched on, \nclean it, put the indicator of each heater at the suitable position"
  },
  {
   "type": "paragraph",
   "text": "Check automatic fire fighting with sensible pipes, \ncheck the pipes to be far from cable ends put it away from any sharp edges, \ncheck the extinguisher cylinders to be in good condition"
  },
  {
   "type": "paragraph",
   "text": "Check earthing switch of each feeder cell to be in \ngood contact (as it switched on), check also that it moves is easily"
  },
  {
   "type": "paragraph",
   "text": "Check cells to be well sealed and no way for rats to \nget into the cells"
  },
  {
   "type": "paragraph",
   "text": "Clean the upper parts of cells and the instruments \ninvolved in it such as protection apparatus, timers, measuring instruments, etc, \nusing video cleaner"
  },
  {
   "type": "paragraph",
   "text": "Clean shutters well and put it in its places in the \ncells."
  },
  {
   "type": "paragraph",
   "text": "Clean the passages that tracks across it in and out \nthe cells, so breakers could get in and out of cells easily."
  },
  {
   "type": "paragraph",
   "text": "Switch off earthing switches for all feeders cells."
  },
  {
   "type": "paragraph",
   "text": "Put breakers in test position, switch on and off the \nbreakers electrically, and then put them into their cells."
  },
  {
   "type": "list",
   "items": [
    "Switched off the transformer which feeds the Bus Bar, and \n isolate the Bus Bar \n from the two sides by switching off the two bus ties at the \n two sides.",
    "Switch off all feeders at the Bus Bar and switch on their earthing switches.",
    "Insure that all 3 phases of each \nfeeder at that busbar don't pass a current through it before draw the circuit \nbreaker's out of the busbsar.",
    "Switch off DC source.",
    "Draw circuit breakers out of Bus Bar.",
    "Dismantle upper and lower shutters.",
    "Blow the dust and dirt out of Bus Bar (using vacuum \ncleaner)",
    "Clean the upper contactors (related to Bus Bar) and \nlower contactors (related to cables)",
    "Check current transformers to be well fixed, retighten \nbolts and screws and clean it.",
    "Retighten bolts and screws at links between Bus Bar \nparts and at links between Bus Bar and contactors, also at links between cable \nends and contactors",
    "Check and clean potential transformer and its cell, \nalso check and fix its capsules (cartridges), check and clean arresters",
    "Check the heaters in the cells to be switched on, \nclean it, put the indicator of each heater at the suitable position",
    "Check automatic fire fighting with sensible pipes, \ncheck the pipes to be far from cable ends put it away from any sharp edges, \ncheck the extinguisher cylinders to be in good condition",
    "Check earthing switch of each feeder cell to be in \ngood contact (as it switched on), check also that it moves is easily",
    "Check cells to be well sealed and no way for rats to \nget into the cells",
    "Clean the upper parts of cells and the instruments \ninvolved in it such as protection apparatus, timers, measuring instruments, etc, \nusing video cleaner",
    "Clean shutters well and put it in its places in the \ncells.",
    "Clean the passages that tracks across it in and out \nthe cells, so breakers could get in and out of cells easily.",
    "Switch off earthing switches for all feeders cells.",
    "Put breakers in test position, switch on and off the \nbreakers electrically, and then put them into their cells."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Bus Bar Designation: \nChecked by \nSignature:. Date\n:"
  },
  {
   "type": "paragraph",
   "text": "=============="
  },
  {
   "type": "list",
   "items": [
    "Check the Recam of busbar insulators bushings.",
    "Carry out Megger test.",
    "Remove the dust using vacuum cleaner or blower.",
    "Check all bolted connections for tightness."
   ]
  }
 ],
 "text": "Power Station | Technical Procedure\nIntroduction\nThis documents out lines the equipment \n inspection I1, which must be performed every six months as indicated by M6 at the \n titled block. for units no. 1,2,3,4\nThe first draft initiated by eng. Mohamed Abdel \nMoneim, tested by eng. \nYasser Abdo, accepted by electrical general director eng. Said Mahmoud Hessain Farag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar \n & Saad Mahmoud Bassuny, and approved by eng. Mokhtar Abdel \nLatif Mady; head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil: EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman: EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety\nPrecautions\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts ... etc.\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nIsolate and ground the Bus bar completely\nCheck by the LV tester rod.\nTools and Equipment\nWork to be Carried Out\nDraw circuit breakers out of Bus Bar.\nDismantle upper and lower shutters.\nBlow the dust and dirt out of Bus Bar (using vacuum \ncleaner)\nClean the upper contactors (related to Bus Bar) and \nlower contactors (related to cables)\nCheck current transformers to be well fixed, retighten \nbolts and screws and clean it.\nRetighten bolts and screws at links between Bus Bar \nparts and at links between Bus Bar and contactors, also at links between cable \nends and contactors\nCheck and clean potential transformer and its cell, \nalso check and fix its capsules (cartridges), check and clean arresters\nCheck the heaters in the cells to be switched on, \nclean it, put the indicator of each heater at the suitable position\nCheck automatic fire fighting with sensible pipes, \ncheck the pipes to be far from cable ends put it away from any sharp edges, \ncheck the extinguisher cylinders to be in good condition\nCheck earthing switch of each feeder cell to be in \ngood contact (as it switched on), check also that it moves is easily\nCheck cells to be well sealed and no way for rats to \nget into the cells\nClean the upper parts of cells and the instruments \ninvolved in it such as protection apparatus, timers, measuring instruments, etc, \nusing video cleaner\nClean shutters well and put it in its places in the \ncells.\nClean the passages that tracks across it in and out \nthe cells, so breakers could get in and out of cells easily.\nSwitch off earthing switches for all feeders cells.\nPut breakers in test position, switch on and off the \nbreakers electrically, and then put them into their cells.\nSwitched off the transformer which feeds the Bus Bar, and \n isolate the Bus Bar \n from the two sides by switching off the two bus ties at the \n two sides.\nSwitch off all feeders at the Bus Bar and switch on their earthing switches.\nInsure that all 3 phases of each \nfeeder at that busbar don't pass a current through it before draw the circuit \nbreaker's out of the busbsar.\nSwitch off DC source.\nDraw circuit breakers out of Bus Bar.\nDismantle upper and lower shutters.\nBlow the dust and dirt out of Bus Bar (using vacuum \ncleaner)\nClean the upper contactors (related to Bus Bar) and \nlower contactors (related to cables)\nCheck current transformers to be well fixed, retighten \nbolts and screws and clean it.\nRetighten bolts and screws at links between Bus Bar \nparts and at links between Bus Bar and contactors, also at links between cable \nends and contactors\nCheck and clean potential transformer and its cell, \nalso check and fix its capsules (cartridges), check and clean arresters\nCheck the heaters in the cells to be switched on, \nclean it, put the indicator of each heater at the suitable position\nCheck automatic fire fighting with sensible pipes, \ncheck the pipes to be far from cable ends put it away from any sharp edges, \ncheck the extinguisher cylinders to be in good condition\nCheck earthing switch of each feeder cell to be in \ngood contact (as it switched on), check also that it moves is easily\nCheck cells to be well sealed and no way for rats to \nget into the cells\nClean the upper parts of cells and the instruments \ninvolved in it such as protection apparatus, timers, measuring instruments, etc, \nusing video cleaner\nClean shutters well and put it in its places in the \ncells.\nClean the passages that tracks across it in and out \nthe cells, so breakers could get in and out of cells easily.\nSwitch off earthing switches for all feeders cells.\nPut breakers in test position, switch on and off the \nbreakers electrically, and then put them into their cells.\nLocation: \n Bus Bar Designation: \nChecked by \nSignature:. Date\n:\n==============\nCheck the Recam of busbar insulators bushings.\nCarry out Megger test.\nRemove the dust using vacuum cleaner or blower.\nCheck all bolted connections for tightness.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطة القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان، وذلك للوحدات أرقام 1 و2 و3 و4."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Mohamed Abdel Moneim، واختبرها م. Yasser Abdo، وقبلها المدير العام الكهربائي م. Said Mahmoud Hessain Farag، وراجعها م. Adel Abdel Kader El-Naggar و م. Saad Mahmoud Bassuny، مهندسا التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady، رئيس قطاع محطة كهرباء عتاقة."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، مدير عام التفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، ووثقها المحاسب Mahmoud Soliman، مدير عام التفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على رئيس قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة وحزام الأمان ... إلخ."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "اعزل قضبان التوزيع وأرضها تمامًا.",
    "افحص باستخدام قضيب اختبار الجهد المنخفض."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "اسحب قواطع الدائرة خارج قضبان التوزيع."
  },
  {
   "type": "paragraph",
   "text": "فك الستائر العلوية والسفلية."
  },
  {
   "type": "paragraph",
   "text": "انفخ الغبار والأتربة خارج قضبان التوزيع (باستخدام المكنسة الكهربائية)."
  },
  {
   "type": "paragraph",
   "text": "نظف الكونتاكتورات العلوية (الخاصة بقضبان التوزيع) والكونتاكتورات السفلية (الخاصة بالكابلات)."
  },
  {
   "type": "paragraph",
   "text": "افحص محولات التيار للتأكد من تثبيتها جيدًا، وأعد ربط المسامير والبراغي ونظفها."
  },
  {
   "type": "paragraph",
   "text": "أعد ربط المسامير والبراغي عند الوصلات بين أجزاء قضبان التوزيع وعند الوصلات بين قضبان التوزيع والكونتاكتورات، وكذلك عند الوصلات بين نهايات الكابلات والكونتاكتورات."
  },
  {
   "type": "paragraph",
   "text": "افحص ونظف محول الجهد وخليته، وافحص وثبت كبسولاته (الخراطيش)، وافحص ونظف مانعات الصواعق."
  },
  {
   "type": "paragraph",
   "text": "افحص السخانات في الخلايا للتأكد من تشغيلها، ونظفها، وضع مؤشر كل سخان في الوضع المناسب."
  },
  {
   "type": "paragraph",
   "text": "افحص نظام مكافحة الحريق التلقائي ذا الأنابيب الحساسة، وافحص الأنابيب بحيث تكون بعيدة عن نهايات الكابلات وأبعدها عن أي حواف حادة، وافحص أسطوانات الإطفاء للتأكد من سلامتها."
  },
  {
   "type": "paragraph",
   "text": "افحص سكينة تأريض كل خلية مغذي للتأكد من سلامة تلامسها (عند تشغيلها)، وتأكد أيضًا من سهولة حركتها."
  },
  {
   "type": "paragraph",
   "text": "افحص الخلايا للتأكد من إحكام إغلاقها وعدم وجود منفذ يمكن أن تدخل منه الفئران إلى الخلايا."
  },
  {
   "type": "paragraph",
   "text": "نظف الأجزاء العلوية للخلايا والأجهزة الموجودة بها مثل أجهزة الوقاية والتايمرات وأجهزة القياس، إلخ، باستخدام مكنسة كهربائية."
  },
  {
   "type": "paragraph",
   "text": "نظف الستائر جيدًا وأعدها إلى أماكنها في الخلايا."
  },
  {
   "type": "paragraph",
   "text": "نظف الممرات التي تعبرها القواطع دخولًا وخروجًا من الخلايا، حتى تتمكن القواطع من الدخول إلى الخلايا والخروج منها بسهولة."
  },
  {
   "type": "paragraph",
   "text": "افصل سكاكين التأريض لجميع خلايا المغذيات."
  },
  {
   "type": "paragraph",
   "text": "ضع القواطع في وضع الاختبار، ووصّلها وافصلها كهربائيًا، ثم أدخلها في خلاياها."
  },
  {
   "type": "list",
   "items": [
    "افصل المحول الذي يغذي قضبان التوزيع، واعزل قضبان التوزيع من الجهتين بفصل رابطي القضبان على الجهتين.",
    "افصل جميع المغذيات من قضبان التوزيع ووصّل سكاكين التأريض الخاصة بها.",
    "تأكد من عدم مرور تيار في الأوجه الثلاثة لكل مغذي على قضبان التوزيع قبل سحب قواطع الدائرة خارج قضبان التوزيع.",
    "افصل مصدر التيار المستمر.",
    "اسحب قواطع الدائرة خارج قضبان التوزيع.",
    "فك الستائر العلوية والسفلية.",
    "انفخ الغبار والأتربة خارج قضبان التوزيع (باستخدام المكنسة الكهربائية).",
    "نظف الكونتاكتورات العلوية (الخاصة بقضبان التوزيع) والكونتاكتورات السفلية (الخاصة بالكابلات).",
    "افحص محولات التيار للتأكد من تثبيتها جيدًا، وأعد ربط المسامير والبراغي ونظفها.",
    "أعد ربط المسامير والبراغي عند الوصلات بين أجزاء قضبان التوزيع وعند الوصلات بين قضبان التوزيع والكونتاكتورات، وكذلك عند الوصلات بين نهايات الكابلات والكونتاكتورات.",
    "افحص ونظف محول الجهد وخليته، وافحص وثبت كبسولاته (الخراطيش)، وافحص ونظف مانعات الصواعق.",
    "افحص السخانات في الخلايا للتأكد من تشغيلها، ونظفها، وضع مؤشر كل سخان في الوضع المناسب.",
    "افحص نظام مكافحة الحريق التلقائي ذا الأنابيب الحساسة، وافحص الأنابيب بحيث تكون بعيدة عن نهايات الكابلات وأبعدها عن أي حواف حادة، وافحص أسطوانات الإطفاء للتأكد من سلامتها.",
    "افحص سكينة تأريض كل خلية مغذي للتأكد من سلامة تلامسها (عند تشغيلها)، وتأكد أيضًا من سهولة حركتها.",
    "افحص الخلايا للتأكد من إحكام إغلاقها وعدم وجود منفذ يمكن أن تدخل منه الفئران إلى الخلايا.",
    "نظف الأجزاء العلوية للخلايا والأجهزة الموجودة بها مثل أجهزة الوقاية والتايمرات وأجهزة القياس، إلخ، باستخدام مكنسة كهربائية.",
    "نظف الستائر جيدًا وأعدها إلى أماكنها في الخلايا.",
    "نظف الممرات التي تعبرها القواطع دخولًا وخروجًا من الخلايا، حتى تتمكن القواطع من الدخول إلى الخلايا والخروج منها بسهولة.",
    "افصل سكاكين التأريض لجميع خلايا المغذيات.",
    "ضع القواطع في وضع الاختبار، ووصّلها وافصلها كهربائيًا، ثم أدخلها في خلاياها."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: قضبان التوزيع — المسمى الوظيفي: فُحص بواسطة: التوقيع: التاريخ:"
  },
  {
   "type": "paragraph",
   "text": "=============="
  },
  {
   "type": "list",
   "items": [
    "افحص عوازل قضبان التوزيع وجلباتها.",
    "أجرِ اختبار الميجر.",
    "أزل الغبار باستخدام المكنسة الكهربائية أو المنفاخ.",
    "افحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها."
   ]
  }
 ],
 "text_ar": "محطة القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان، وذلك للوحدات أرقام 1 و2 و3 و4.\nأعد المسودة الأولى م. Mohamed Abdel Moneim، واختبرها م. Yasser Abdo، وقبلها المدير العام الكهربائي م. Said Mahmoud Hessain Farag، وراجعها م. Adel Abdel Kader El-Naggar و م. Saad Mahmoud Bassuny، مهندسا التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady، رئيس قطاع محطة كهرباء عتاقة.\nقبل هذه الوثيقة م. Samir Abd El Gilil، مدير عام التفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، ووثقها المحاسب Mahmoud Soliman، مدير عام التفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على رئيس قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة وحزام الأمان ... إلخ.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nاعزل قضبان التوزيع وأرضها تمامًا.\nافحص باستخدام قضيب اختبار الجهد المنخفض.\nالعدد والأدوات والأجهزة المستخدمة\nالأعمال المطلوب تنفيذها\nاسحب قواطع الدائرة خارج قضبان التوزيع.\nفك الستائر العلوية والسفلية.\nانفخ الغبار والأتربة خارج قضبان التوزيع (باستخدام المكنسة الكهربائية).\nنظف الكونتاكتورات العلوية (الخاصة بقضبان التوزيع) والكونتاكتورات السفلية (الخاصة بالكابلات).\nافحص محولات التيار للتأكد من تثبيتها جيدًا، وأعد ربط المسامير والبراغي ونظفها.\nأعد ربط المسامير والبراغي عند الوصلات بين أجزاء قضبان التوزيع وعند الوصلات بين قضبان التوزيع والكونتاكتورات، وكذلك عند الوصلات بين نهايات الكابلات والكونتاكتورات.\nافحص ونظف محول الجهد وخليته، وافحص وثبت كبسولاته (الخراطيش)، وافحص ونظف مانعات الصواعق.\nافحص السخانات في الخلايا للتأكد من تشغيلها، ونظفها، وضع مؤشر كل سخان في الوضع المناسب.\nافحص نظام مكافحة الحريق التلقائي ذا الأنابيب الحساسة، وافحص الأنابيب بحيث تكون بعيدة عن نهايات الكابلات وأبعدها عن أي حواف حادة، وافحص أسطوانات الإطفاء للتأكد من سلامتها.\nافحص سكينة تأريض كل خلية مغذي للتأكد من سلامة تلامسها (عند تشغيلها)، وتأكد أيضًا من سهولة حركتها.\nافحص الخلايا للتأكد من إحكام إغلاقها وعدم وجود منفذ يمكن أن تدخل منه الفئران إلى الخلايا.\nنظف الأجزاء العلوية للخلايا والأجهزة الموجودة بها مثل أجهزة الوقاية والتايمرات وأجهزة القياس، إلخ، باستخدام مكنسة كهربائية.\nنظف الستائر جيدًا وأعدها إلى أماكنها في الخلايا.\nنظف الممرات التي تعبرها القواطع دخولًا وخروجًا من الخلايا، حتى تتمكن القواطع من الدخول إلى الخلايا والخروج منها بسهولة.\nافصل سكاكين التأريض لجميع خلايا المغذيات.\nضع القواطع في وضع الاختبار، ووصّلها وافصلها كهربائيًا، ثم أدخلها في خلاياها.\nافصل المحول الذي يغذي قضبان التوزيع، واعزل قضبان التوزيع من الجهتين بفصل رابطي القضبان على الجهتين.\nافصل جميع المغذيات من قضبان التوزيع ووصّل سكاكين التأريض الخاصة بها.\nتأكد من عدم مرور تيار في الأوجه الثلاثة لكل مغذي على قضبان التوزيع قبل سحب قواطع الدائرة خارج قضبان التوزيع.\nافصل مصدر التيار المستمر.\nاسحب قواطع الدائرة خارج قضبان التوزيع.\nفك الستائر العلوية والسفلية.\nانفخ الغبار والأتربة خارج قضبان التوزيع (باستخدام المكنسة الكهربائية).\nنظف الكونتاكتورات العلوية (الخاصة بقضبان التوزيع) والكونتاكتورات السفلية (الخاصة بالكابلات).\nافحص محولات التيار للتأكد من تثبيتها جيدًا، وأعد ربط المسامير والبراغي ونظفها.\nأعد ربط المسامير والبراغي عند الوصلات بين أجزاء قضبان التوزيع وعند الوصلات بين قضبان التوزيع والكونتاكتورات، وكذلك عند الوصلات بين نهايات الكابلات والكونتاكتورات.\nافحص ونظف محول الجهد وخليته، وافحص وثبت كبسولاته (الخراطيش)، وافحص ونظف مانعات الصواعق.\nافحص السخانات في الخلايا للتأكد من تشغيلها، ونظفها، وضع مؤشر كل سخان في الوضع المناسب.\nافحص نظام مكافحة الحريق التلقائي ذا الأنابيب الحساسة، وافحص الأنابيب بحيث تكون بعيدة عن نهايات الكابلات وأبعدها عن أي حواف حادة، وافحص أسطوانات الإطفاء للتأكد من سلامتها.\nافحص سكينة تأريض كل خلية مغذي للتأكد من سلامة تلامسها (عند تشغيلها)، وتأكد أيضًا من سهولة حركتها.\nافحص الخلايا للتأكد من إحكام إغلاقها وعدم وجود منفذ يمكن أن تدخل منه الفئران إلى الخلايا.\nنظف الأجزاء العلوية للخلايا والأجهزة الموجودة بها مثل أجهزة الوقاية والتايمرات وأجهزة القياس، إلخ، باستخدام مكنسة كهربائية.\nنظف الستائر جيدًا وأعدها إلى أماكنها في الخلايا.\nنظف الممرات التي تعبرها القواطع دخولًا وخروجًا من الخلايا، حتى تتمكن القواطع من الدخول إلى الخلايا والخروج منها بسهولة.\nافصل سكاكين التأريض لجميع خلايا المغذيات.\nضع القواطع في وضع الاختبار، ووصّلها وافصلها كهربائيًا، ثم أدخلها في خلاياها.\nالموقع: قضبان التوزيع — المسمى الوظيفي: فُحص بواسطة: التوقيع: التاريخ:\n==============\nافحص عوازل قضبان التوزيع وجلباتها.\nأجرِ اختبار الميجر.\nأزل الغبار باستخدام المكنسة الكهربائية أو المنفاخ.\nافحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها.",
 "translation_review": "draft — needs human review before operational use"
}