{
 "id": "gen-docs-switchgear-bd-001-r0-htm",
 "doc_number": "BD-001-R0",
 "title_en": "BD-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/BD-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Isolated \n Phase Bus Duct"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must be carried out on \nan annually bases or after any severe electrical faults \nas indicted by Y1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mohamed Elsaied Albiah, tested by eng. \nHaytham Hemdan, \nrevised by edepc \nquality control eng. Adel Abd El kader, and approved by eng. \nTarek Youssef Ali, Head Sector of Ayoun Moussa Power \nStation."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil; EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified \nmaintenance staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks \nsurrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear the appropriate safety and healthy equipment as \nsafety shoes and safety helmet... etc"
  },
  {
   "type": "paragraph",
   "text": "The bus duct must be de-energized and the bars \nmust be connected to earth."
  },
  {
   "type": "paragraph",
   "text": "The insulation resistance must be checked with \na megger (at least 500 volts) prior and after maintenance to re-energize the bus \nduct."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified \nmaintenance staff must carry the suitable ID safety category.",
    "Safety fence with caution marks \nsurrounding the work area is required.",
    "Wear the appropriate safety and healthy equipment as \nsafety shoes and safety helmet... etc",
    "The bus duct must be de-energized and the bars \nmust be connected to earth.",
    "The insulation resistance must be checked with \na megger (at least 500 volts) prior and after maintenance to re-energize the bus \nduct."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Safety and healthy equipment"
  },
  {
   "type": "paragraph",
   "text": "Voltage Indicator."
  },
  {
   "type": "list",
   "items": [
    "Safety and healthy equipment",
    "Voltage Indicator."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Support Insulators"
  },
  {
   "type": "paragraph",
   "text": "They are mounted along the bus, each support is constituted by \nthree insulators removable from the outside of the enclosure."
  },
  {
   "type": "paragraph",
   "text": "Check the Support insulators."
  },
  {
   "type": "list",
   "items": [
    "Check the Support insulators."
   ]
  },
  {
   "type": "paragraph",
   "text": "Bolted Connections of the Conductors"
  },
  {
   "type": "paragraph",
   "text": "They are present in the \nconnection between bus and transformers, PT cubicles, generator and \ndisconnection joint."
  },
  {
   "type": "paragraph",
   "text": "Check the Bolted connections \n of the conductors."
  },
  {
   "type": "list",
   "items": [
    "Check the Bolted connections \n of the conductors."
   ]
  },
  {
   "type": "paragraph",
   "text": "Neoprene Bellows and Sleeves"
  },
  {
   "type": "paragraph",
   "text": "They are mounted at all the end connection of the enclosure."
  },
  {
   "type": "paragraph",
   "text": "Verify that there are no cuts or cracks with the Neoprene \n bellows and sleeves."
  },
  {
   "type": "list",
   "items": [
    "Verify that there are no cuts or cracks with the Neoprene \n bellows and sleeves."
   ]
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "Location: \nBus Duct Code: \nChecked by: \nDate: Signature:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Isolated \n Phase Bus Duct\nIntroduction\nThis document outlines the equipment inspection I1, which must be carried out on \nan annually bases or after any severe electrical faults \nas indicted by Y1 in the title block\nThe first draft initiated by eng. Mohamed Elsaied Albiah, tested by eng. \nHaytham Hemdan, \nrevised by edepc \nquality control eng. Adel Abd El kader, and approved by eng. \nTarek Youssef Ali, Head Sector of Ayoun Moussa Power \nStation.\nThis \ndocument accepted by eng. Samir Abd El Gilil; EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector.\nSafety Precautions\nA work permit must be issued, the qualified \nmaintenance staff must carry the suitable ID safety category.\nSafety fence with caution marks \nsurrounding the work area is required.\nWear the appropriate safety and healthy equipment as \nsafety shoes and safety helmet... etc\nThe bus duct must be de-energized and the bars \nmust be connected to earth.\nThe insulation resistance must be checked with \na megger (at least 500 volts) prior and after maintenance to re-energize the bus \nduct.\nA work permit must be issued, the qualified \nmaintenance staff must carry the suitable ID safety category.\nSafety fence with caution marks \nsurrounding the work area is required.\nWear the appropriate safety and healthy equipment as \nsafety shoes and safety helmet... etc\nThe bus duct must be de-energized and the bars \nmust be connected to earth.\nThe insulation resistance must be checked with \na megger (at least 500 volts) prior and after maintenance to re-energize the bus \nduct.\nTools and Equipment\nSafety and healthy equipment\nVoltage Indicator.\nSafety and healthy equipment\nVoltage Indicator.\nWork to be Carried Out\nSupport Insulators\nThey are mounted along the bus, each support is constituted by \nthree insulators removable from the outside of the enclosure.\nCheck the Support insulators.\nCheck the Support insulators.\nBolted Connections of the Conductors\nThey are present in the \nconnection between bus and transformers, PT cubicles, generator and \ndisconnection joint.\nCheck the Bolted connections \n of the conductors.\nCheck the Bolted connections \n of the conductors.\nNeoprene Bellows and Sleeves\nThey are mounted at all the end connection of the enclosure.\nVerify that there are no cuts or cracks with the Neoprene \n bellows and sleeves.\nVerify that there are no cuts or cracks with the Neoprene \n bellows and sleeves.\nRemarks:\nLocation: \nBus Duct Code: \nChecked by: \nDate: Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}