{
 "id": "gen-docs-switchgear-cb-109-r0-htm",
 "doc_number": "CB-109-R0",
 "title_en": "cb-109-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-109-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment \ninspection I1, which must be performed on an annually bases \nas indicated by Y1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Sawsan El lethy, and tested by eng Wael Taha \n at 11 April 2003, \n revised by Quality Control eng. Adel Abd El Kader El Naggar at EDEP Co. \n accepted by General Director eng. El Araby Ali Said and approved by Awad Mohamed.Fathi Head sector of Port Said Gas Turbine Power Station."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued\n and the qualified \n maintenance staff should carry the suitable safety category,",
    "Safety fence with caution marks \n surrounding the work area is required,",
    "Wear your safety helmet and safety \n shoes.",
    "Circuit breaker must be \n disconnected",
    "All control circuits must be \n disconnected",
    "Ensure that the CB removable from the metalclad unit",
    "Ensure that the spring of CB \n discharging"
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes:\nDon't work on the breaker or mechanism while the spring are charged unless they \nare secured in that position by the maintenance"
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Air blower",
    "Complete tool set",
    "Digital voltmeter",
    "Brushes",
    "Sand paper",
    "WD40 spray fluid",
    "Fine cloth for cleaning purposes"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Clean \n all insulating parts from smoke deposit and dust by using dry cloth"
  },
  {
   "type": "paragraph",
   "text": "Clean \n the bushings by using dry cloth"
  },
  {
   "type": "paragraph",
   "text": "Clean \n the inside of the box barriers by using dry cloth"
  },
  {
   "type": "paragraph",
   "text": "Clean \n all flat parts in the throat area of the interrupters by using sandpaper"
  },
  {
   "type": "paragraph",
   "text": "(For easing in reviewing the adjustments, the following \n are recapitulated)"
  },
  {
   "type": "list",
   "items": [
    "(For easing in reviewing the adjustments, the following \n are recapitulated)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Primary \n contact wipe : 1/4\" to 5/16\" ....... (fig. 4)"
  },
  {
   "type": "paragraph",
   "text": "Arcing \n contact wipe : 5/16\" or greater gap at primary contacts ....... (fig. \n 5)"
  },
  {
   "type": "paragraph",
   "text": "Primary \n contacts gap: 5-1/8\" to 5-9/16\" ....... (fig. 4)"
  },
  {
   "type": "paragraph",
   "text": "Trip \n latch wipe: 3/16\" to 1/4\" with trip latch resting against stop pin ....... ( \n 6 fig.2 ) & ( fig. 7)"
  },
  {
   "type": "paragraph",
   "text": "Trip \n armature travel 7/32\" to 9/32\""
  },
  {
   "type": "paragraph",
   "text": "Closing \n latch wipe : 3/16\" to 1/4\" ....... ( fig.3 ) & ( fig. 6 )"
  },
  {
   "type": "paragraph",
   "text": "Closing \n latch - monitoring switch : maximum clearance 1/32\" ....... ( 13 fig.3 )"
  },
  {
   "type": "paragraph",
   "text": "Motor \n and relay switch max. clearance 1/32\" ....... ( fig.3 ) & ( fig. 6 \n )"
  },
  {
   "type": "paragraph",
   "text": "Interlock \n switch: max. clearance 1/32\" ....... ( fig.6 ) & ( fig. 8 )"
  },
  {
   "type": "paragraph",
   "text": "Driving \n and latching pawl: max. clearance to ratchet teeth 0.015\" ....... ( 2 fig1 )"
  },
  {
   "type": "paragraph",
   "text": "Latch \n checking switch contacts make when the gap between the trip latch and the \n stop pin is 5/16\" ..... fig.3"
  },
  {
   "type": "list",
   "items": [
    "Latch \n checking switch contacts make when the gap between the trip latch and the \n stop pin is 5/16\" ..... fig.3"
   ]
  },
  {
   "type": "paragraph",
   "text": "Check \n all nuts, washers, bolts, cotter pines, and terminal connections for tightness"
  },
  {
   "type": "paragraph",
   "text": "Inspect \n all wiring to make sure that no damage has resulted during installation, and \n test for possible grounds or short circuits"
  },
  {
   "type": "paragraph",
   "text": "Lubricate \n all bearing surfaces of the mechanism"
  },
  {
   "type": "paragraph",
   "text": "Operate \n the breaker slowly with the manual charging wrench and there is no excessive \n binding or friction and that the breaker can be moved to the fully opened and \n fully closed positions"
  },
  {
   "type": "paragraph",
   "text": "See \n that any place where the surface of the paint has been damaged is repainted \n immediately"
  },
  {
   "type": "paragraph",
   "text": "Tighten \n the box barriers"
  },
  {
   "type": "paragraph",
   "text": "Check \n the operating voltage at the closing coil, trip coil, and motor terminal. (125 \n volt), if the voltage at the terminals of the coil or motor does not fall in \n the specified range, check the voltage at the source of power and line drop \n between the power source and breaker"
  },
  {
   "type": "paragraph",
   "text": "Check \n the closing speed of the arcing contact. It should be a minimum of 11 feet per \n second. Time of closing is (0.022 sec)"
  },
  {
   "type": "paragraph",
   "text": "Check \n the opening speed of the arcing contact. It should be a minimum of 15 feet per \n second. Time of opening is (0.016 sec)"
  },
  {
   "type": "paragraph",
   "text": "Remove \n all tools and equipments"
  },
  {
   "type": "paragraph",
   "text": "Return \n the CB into the metal clad unit"
  },
  {
   "type": "paragraph",
   "text": "Test \n the operating time (closed time........m sec. & open time.......m \n sec.)"
  },
  {
   "type": "list",
   "items": [
    "Test \n the operating time (closed time........m sec. & open time.......m \n sec.)"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "(8038804) Right side view \n ML-13 operating mechanism",
     "Figure 5. (8038803) Front view \n ML - 13 operating mechanism"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Fig (1 ) \n Fig (2 )"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Upper \n spring pin",
     "",
     "1",
     "Auxiliary \n switch"
    ],
    [
     "2",
     "Latching pawls",
     "",
     "2",
     "Open - \n close indicator"
    ],
    [
     "3",
     "Positive interlock roller",
     "",
     "3",
     "Trip coil"
    ],
    [
     "4",
     "Opening \n spring",
     "",
     "4",
     "Prop \n spring"
    ],
    [
     "5",
     "Cam \n shaft",
     "",
     "5",
     "Operation \n counter"
    ],
    [
     "6",
     "Ratchet \n wheel",
     "",
     "6",
     "Trip latch"
    ],
    [
     "7",
     "Bearing \n block",
     "",
     "7",
     "Charge - \n discharge indicator"
    ],
    [
     "8",
     "Driving \n paw",
     "",
     "8",
     "Manual \n trip lever"
    ],
    [
     "9",
     "Lower \n spring pin",
     "",
     "9",
     "Manual \n close button"
    ],
    [
     "10",
     "Driving \n pawl lever",
     "",
     "10",
     "Motor"
    ],
    [
     "11",
     "Eccentric",
     "",
     "",
     ""
    ],
    [
     "12",
     "Closing",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "Fig \n (3 ): (8040933) Control Mechanism"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Latch \n checking Switch",
     "7",
     "Power \n switches",
     "13",
     "Latch \n monitoring switch"
    ],
    [
     "2",
     "Switch \n can",
     "8",
     "Closing \n latch",
     "14",
     "Switch \n mounting bracket"
    ],
    [
     "3",
     "Switch \n striker",
     "9",
     "Closing \n latch shaft",
     "15",
     "Closing \n solenoid"
    ],
    [
     "4",
     "Switch \n support",
     "10",
     "Latch \n adjusting screw",
     "16",
     "Closing \n coil support"
    ],
    [
     "5",
     "Switch \n support",
     "11",
     "Closing \n coil bolts",
     "17",
     "Control \n relay"
    ],
    [
     "6",
     "Closing \n latch roller",
     "12",
     "Closing \n latch spring",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Fig (4 ): (8038802) Adjustable Coupling for making primary contact wipe adjustments"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Operating \n rod"
    ],
    [
     "2",
     "Operating \n rod pin"
    ],
    [
     "3",
     "Adjusting \n nut"
    ],
    [
     "4",
     "Check nut"
    ],
    [
     "5",
     "Stationary \n primary contacts"
    ],
    [
     "6",
     "Yoke"
    ],
    [
     "7",
     "Contact arm"
    ],
    [
     "8",
     "Movable \n primary contacts"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Fig (5 ): (8034809) Interrupter partially removed showing accessibility of arcing \ncontacts"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Handle"
    ],
    [
     "2",
     "Rear \n bushing"
    ],
    [
     "3",
     "Trolley"
    ],
    [
     "4",
     "Arc chute \n lifter"
    ],
    [
     "5",
     "Arc chute \n lifter bolt"
    ],
    [
     "6",
     "Grappling \n hooks"
    ],
    [
     "7",
     "(Not used \n in this model)"
    ],
    [
     "8",
     "Upper \n interrupter support"
    ],
    [
     "9",
     "Lifting \n bolt"
    ],
    [
     "10",
     "Lower \n horizontal barriers"
    ],
    [
     "11",
     "Supporting \n bolt"
    ],
    [
     "12",
     "Stationary \n arcing contacts"
    ],
    [
     "13",
     "Mounting \n bolts"
    ],
    [
     "14",
     "Movable \n arcing contacts"
    ],
    [
     "15",
     "Arc chute \n brace"
    ],
    [
     "16",
     "Lower \n supporting bolt"
    ],
    [
     "17",
     "Support \n bracket"
    ],
    [
     "18",
     "Lower \n interrupter support"
    ],
    [
     "19",
     "Interrupter"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure 6 (8040932) Left side view ML-13 Operating \nMechanism"
  },
  {
   "type": "paragraph",
   "text": "Secondary Coupler"
  },
  {
   "type": "table",
   "rows": [
    [
     "a1",
     "",
     "a6",
     "Closing Roller"
    ],
    [
     "a2",
     "Interlock Switches",
     "a7",
     "Power Switches"
    ],
    [
     "a3",
     "Auxiliary Switch",
     "a8",
     "Closing Latch"
    ],
    [
     "a4",
     "Latch Checking Switch",
     "a9",
     "Closing Springs"
    ],
    [
     "a5",
     "Switch Cam",
     "10",
     "Motor"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure 7 \n(8040934) Auxiliary Switch and Trip Coil"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "Trip Latch Spring"
  },
  {
   "type": "paragraph",
   "text": "a7"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "",
     "",
     "Mounting Bolts"
    ],
    [
     "",
     "Switch Arm",
     "a8",
     "Latch Set Screws"
    ],
    [
     "3",
     "Spring Discharge Crank",
     "a9",
     "Trip Latch"
    ],
    [
     "4",
     "Cotter Pin",
     "10",
     "Trip Arm Screw"
    ],
    [
     "5",
     "Trip Coil Support",
     "11",
     "Manual Trip Lever"
    ],
    [
     "6",
     "Trip Coil",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure 8 (8040933) \nPositive Interlock Switch"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Positive Interlock Shaft",
     "5",
     "Latch Checking Switch"
    ],
    [
     "",
     "Switch Arm",
     "6",
     "Switch Arm"
    ],
    [
     "3",
     "Switch Support",
     "7",
     "Trip Shaft"
    ],
    [
     "4",
     "Interlock Switch",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Maintenance Record Data Sheet"
  },
  {
   "type": "table",
   "rows": [
    [
     "Step",
     "Work to be Carried out",
     "Reference Value",
     "Result"
    ],
    [
     "1",
     "Remove the box barriers",
     "OK-NOT OK",
     ""
    ],
    [
     "2",
     "Clean all insulating parts from smoke deposit and dust",
     "OK-NOT OK",
     ""
    ],
    [
     "3",
     "Clean the bushings",
     "OK-NOT OK",
     ""
    ],
    [
     "4",
     "Clean the inside of the box barriers",
     "OK-NOT OK",
     ""
    ],
    [
     "5",
     "Clean all flat parts in the throat area of the interrupters",
     "OK-NOT OK",
     ""
    ],
    [
     "6",
     "Primary contact wipe",
     "1/4\"to5/16\"",
     ""
    ],
    [
     "7",
     "Arcing contact wipe",
     "5/16\"",
     ""
    ],
    [
     "8",
     "Primary contacts gap",
     "5-1/8\"to5-9/16\"",
     ""
    ],
    [
     "9",
     "Trip latch wipe",
     "3/16\"to1/4\"",
     ""
    ],
    [
     "10",
     "Trip armature travel",
     "7/32\"to9/32\"",
     ""
    ],
    [
     "11",
     "Closing latch wipe",
     "3/16\"to1/4\"",
     ""
    ],
    [
     "12",
     "Closing latch - monitoring switch",
     "MAX.1/32\"",
     ""
    ],
    [
     "13",
     "Motor and relay switch",
     "MAX.1/32\"",
     ""
    ],
    [
     "14",
     "Interlock switch",
     "MAX.1/32\"",
     ""
    ],
    [
     "15",
     "Driving and latching pawl",
     "MAX.0.015\"",
     ""
    ],
    [
     "16",
     "Latch checking switch contacts",
     "5/16\"",
     ""
    ],
    [
     "17",
     "Check all nuts",
     "OK-NOT OK",
     ""
    ],
    [
     "18",
     "Inspect all wiring",
     "OK-NOT OK",
     ""
    ],
    [
     "19",
     "Lubricated all bearing surfaces of the mechanism",
     "OK-NOT OK",
     ""
    ],
    [
     "20",
     "Operate the breaker slowly with the manual charging",
     "OK-NOT OK",
     ""
    ],
    [
     "21",
     "See that any place where the surface of the paint has been \n damaged",
     "OK-NOT OK",
     ""
    ],
    [
     "22",
     "Check the operating voltage",
     "125VDC",
     ""
    ],
    [
     "23",
     "Time of closing contact",
     "0.022 Sec",
     ""
    ],
    [
     "24",
     "Time of opening contact",
     "0.016 Sec",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis document lists the equipment \ninspection I1, which must be performed on an annually bases \nas indicated by Y1 in the title block\nThe first draft initiated by eng. Sawsan El lethy, and tested by eng Wael Taha \n at 11 April 2003, \n revised by Quality Control eng. Adel Abd El Kader El Naggar at EDEP Co. \n accepted by General Director eng. El Araby Ali Said and approved by Awad Mohamed.Fathi Head sector of Port Said Gas Turbine Power Station.\nSafety Precautions\nA work permit must be issued\n and the qualified \n maintenance staff should carry the suitable safety category,\nSafety fence with caution marks \n surrounding the work area is required,\nWear your safety helmet and safety \n shoes.\nCircuit breaker must be \n disconnected\nAll control circuits must be \n disconnected\nEnsure that the CB removable from the metalclad unit\nEnsure that the spring of CB \n discharging\nNotes:\nDon't work on the breaker or mechanism while the spring are charged unless they \nare secured in that position by the maintenance\nTools and Equipment\nAir blower\nComplete tool set\nDigital voltmeter\nBrushes\nSand paper\nWD40 spray fluid\nFine cloth for cleaning purposes\nWork to be Carried Out\nClean \n all insulating parts from smoke deposit and dust by using dry cloth\nClean \n the bushings by using dry cloth\nClean \n the inside of the box barriers by using dry cloth\nClean \n all flat parts in the throat area of the interrupters by using sandpaper\n(For easing in reviewing the adjustments, the following \n are recapitulated)\n(For easing in reviewing the adjustments, the following \n are recapitulated)\nPrimary \n contact wipe : 1/4\" to 5/16\" ....... (fig. 4)\nArcing \n contact wipe : 5/16\" or greater gap at primary contacts ....... (fig. \n 5)\nPrimary \n contacts gap: 5-1/8\" to 5-9/16\" ....... (fig. 4)\nTrip \n latch wipe: 3/16\" to 1/4\" with trip latch resting against stop pin ....... ( \n 6 fig.2 ) & ( fig. 7)\nTrip \n armature travel 7/32\" to 9/32\"\nClosing \n latch wipe : 3/16\" to 1/4\" ....... ( fig.3 ) & ( fig. 6 )\nClosing \n latch - monitoring switch : maximum clearance 1/32\" ....... ( 13 fig.3 )\nMotor \n and relay switch max. clearance 1/32\" ....... ( fig.3 ) & ( fig. 6 \n )\nInterlock \n switch: max. clearance 1/32\" ....... ( fig.6 ) & ( fig. 8 )\nDriving \n and latching pawl: max. clearance to ratchet teeth 0.015\" ....... ( 2 fig1 )\nLatch \n checking switch contacts make when the gap between the trip latch and the \n stop pin is 5/16\" ..... fig.3\nLatch \n checking switch contacts make when the gap between the trip latch and the \n stop pin is 5/16\" ..... fig.3\nCheck \n all nuts, washers, bolts, cotter pines, and terminal connections for tightness\nInspect \n all wiring to make sure that no damage has resulted during installation, and \n test for possible grounds or short circuits\nLubricate \n all bearing surfaces of the mechanism\nOperate \n the breaker slowly with the manual charging wrench and there is no excessive \n binding or friction and that the breaker can be moved to the fully opened and \n fully closed positions\nSee \n that any place where the surface of the paint has been damaged is repainted \n immediately\nTighten \n the box barriers\nCheck \n the operating voltage at the closing coil, trip coil, and motor terminal. (125 \n volt), if the voltage at the terminals of the coil or motor does not fall in \n the specified range, check the voltage at the source of power and line drop \n between the power source and breaker\nCheck \n the closing speed of the arcing contact. It should be a minimum of 11 feet per \n second. Time of closing is (0.022 sec)\nCheck \n the opening speed of the arcing contact. It should be a minimum of 15 feet per \n second. Time of opening is (0.016 sec)\nRemove \n all tools and equipments\nReturn \n the CB into the metal clad unit\nTest \n the operating time (closed time........m sec. & open time.......m \n sec.)\nTest \n the operating time (closed time........m sec. & open time.......m \n sec.)\n\nFig (1 ) \n Fig (2 )\n\n\n\nFig (4 ): (8038802) Adjustable Coupling for making primary contact wipe adjustments\n\nFig (5 ): (8034809) Interrupter partially removed showing accessibility of arcing \ncontacts\n\nFigure 6 (8040932) Left side view ML-13 Operating \nMechanism\nSecondary Coupler\n\nFigure 7 \n(8040934) Auxiliary Switch and Trip Coil\n1\nTrip Latch Spring\na7\n2\n\nFigure 8 (8040933) \nPositive Interlock Switch\n1\n2\n\nMaintenance Record Data Sheet\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/graphics/cb-109-r0-1.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/graphics/cb-109-r0-2.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/graphics/cb-109-r0-3.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/graphics/cb-109-r0-4.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/graphics/cb-109-r0-5.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/graphics/cb-109-r0-6.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/graphics/cb-109-r0-7.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/graphics/cb-109-r0-8.jpg",
   "alt": ""
  }
 ]
}