{
 "id": "gen-docs-switchgear-cb-138-r0a-htm",
 "doc_number": "CB-138-R0A",
 "title_en": "",
 "title_ar": "CB-138-r0a \nDraft",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-138-r0a.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "heading",
   "level": 1,
   "text": "الشركة القابضة لكهرباء مصر"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "نظام معلومات إجراءات الصيانة"
  },
  {
   "type": "table",
   "rows": [
    [
     "نظام معلومات إجراءات \n الصيانة"
    ],
    [
     "",
     "محطات \n الانتاج",
     "إجـراءات الصيانـة"
    ],
    [
     "رقم المستند: \n CB-138-r0a",
     "المعدة:\n القاطع الغازى التقليدى SF6 \n 6.3 ك ف \n HA2/Zc\n ABB SaCE"
    ],
    [
     "صادرة الى: العريش البخارية"
    ],
    [
     "الموقف: \n مسودة أولية"
    ],
    [
     "تاريخ \n اعتماد النشر:",
     "الإجراء:\n الصيانة \n السنوية \n (I1 - Y1)"
    ],
    [
     "تاريخ \n المراجعة التالية:"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمــة"
  },
  {
   "type": "paragraph",
   "text": "هذا المستند يختص بعمل فحص وصيانة سنوية للمفتاح 6.3 ك.ف قاطع غازي SF6 وقد تم إنشاء المستند بمعرفة كل من السيد \nالمهندس /محمد سليم سالمان والسيد المهندس / سامي محمد حسن وتمت المراسلات \nالاليكترونية خلال الانترنت بمساعدة المهندس/ محمد سليم سالمان"
  },
  {
   "type": "paragraph",
   "text": "وقد تم تنفيذه بناءً على الخبرة السابقة بمعرفة السيد المهندس / محمد السيد \nمتولي بتاريخ 15/8/2002م وتمت مراجعة المستند بمعرفة السيد المهندس / عبودة البنا \nمهندس التفتيش ومراقبة الجودة والسيد \nالمهندس / محمد السيد عبد الغفار مدير عام المحطة واعتماده من السيد المهندس / \nعوض محمد فتحي رئيس قطاع المحطات"
  },
  {
   "type": "paragraph",
   "text": "احتياطات الآمـان"
  },
  {
   "type": "list",
   "items": [
    "إصدار \n أمر شغل معتمد من الجهة المختصة مع كتابة فئة \n السلامة والصحة المهنية",
    "ارتدي مهمات الوقاية الشخصية والأمان ( عفريتة \n خوذة حذاء أمان )",
    "افصل جهد التغذية الـ \n DC \n (جهد التحكم)",
    "افصل المفتاح وعزله كهربياً ووضع أرضي متنقل \n على رأس الكابل الخاص بتغذية المفتاح وتوصيله بالأرضي العمومي للمحطة"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات \nوالأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "مفكات \n مختلفة الأشكال والمقاسات معزولة حتى 1000 فولت",
    "أفوميتر.",
    "بنسة \n معزولة حتى 1000 فولت",
    "إسبراي \n كهربي إسبراي ميكانيكي شحم ميكانيكي",
    "بلور",
    "فوط \n قماش",
    "فازلين \n كهربي"
   ]
  },
  {
   "type": "paragraph",
   "text": "خطوات العمل المطلوب \nتنفيذها:"
  },
  {
   "type": "list",
   "items": [
    "أخرج \n المفتاح خارج البانل",
    "افحص عداد ضغط غاز \n SF6 \n والتأكد من وجود المؤشر على المنطقة الخضراء",
    "نظف \n المفتاح من الأتربة باستخدام البلور والفوط القماش",
    "نظف \n نقط التوصيل بالإسبراي الكهربي والكشف عليها",
    "نظف \n الأجزاء الميكانيكية (الميكانيزم) بالإسبراي الميكانيكي ووضع شحم مناسب",
    "نظف \n نقط توصيل ترامل العدادات بالإسبراي الكهربي وضبط المؤشرات على صفر التدريج",
    "أعد تربيط أطراف جميع الأسلاك على الروزتات \n بالمفتاح",
    "اختبر \n ملفات الفصل والتوصيل \n Opening Coil &Closed Coil & Trip Coil",
    "تأكد \n من صلاحية الـ \n Inter Lock موانع \n التوصيل الخاطئ الموجودة في بيت المفتاح",
    "اختبر \n سكينة الأرضي والـ \n Inter Lock",
    "ضع \n فازلين كهربي على كوش المفتاح وعلى كوش البسبار الخاصة بالمفتاح",
    "ضع شحم \n ميكانيكي على مجري دخول المفتاح في البانل",
    "أعد الوضع إلى الحالة الأولى قبل إجراء \n الصيانة وذلك بـ:"
   ]
  },
  {
   "type": "paragraph",
   "text": "أ‌ - \n أرفع الأرضي المتنقل من على رأس الكابل المغذي \nللمفتاح بعد فصله عن الأرضي العمومي"
  },
  {
   "type": "paragraph",
   "text": "ب‌- \n إدخال المفتاح مرة أخرى إلى المكان المحدد \nله بالبانل ووضعه على وضع اختبار"
  },
  {
   "type": "paragraph",
   "text": "ت‌- \nإنه أمر الشغل وإخلي الموقع وقم بتسليم الوضع \nلمهندس التشغيل المسئول"
  },
  {
   "type": "paragraph",
   "text": "اسم \nالموقع: \nكود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "القائم \nبالفحص: \nالتوقيع: \nتاريخ التنفيذ:"
  }
 ],
 "text": "الشركة القابضة لكهرباء مصر\nنظام معلومات إجراءات الصيانة\nنظام معلومات إجراءات \n الصيانة\n | محطات \n الانتاج | إجـراءات الصيانـة\nرقم المستند: \n CB-138-r0a | المعدة:\n القاطع الغازى التقليدى SF6 \n 6.3 ك ف \n HA2/Zc\n ABB SaCE\nصادرة الى: العريش البخارية\nالموقف: \n مسودة أولية\nتاريخ \n اعتماد النشر: | الإجراء:\n الصيانة \n السنوية \n (I1 - Y1)\nتاريخ \n المراجعة التالية:\nمقدمــة\nهذا المستند يختص بعمل فحص وصيانة سنوية للمفتاح 6.3 ك.ف قاطع غازي SF6 وقد تم إنشاء المستند بمعرفة كل من السيد \nالمهندس /محمد سليم سالمان والسيد المهندس / سامي محمد حسن وتمت المراسلات \nالاليكترونية خلال الانترنت بمساعدة المهندس/ محمد سليم سالمان\nوقد تم تنفيذه بناءً على الخبرة السابقة بمعرفة السيد المهندس / محمد السيد \nمتولي بتاريخ 15/8/2002م وتمت مراجعة المستند بمعرفة السيد المهندس / عبودة البنا \nمهندس التفتيش ومراقبة الجودة والسيد \nالمهندس / محمد السيد عبد الغفار مدير عام المحطة واعتماده من السيد المهندس / \nعوض محمد فتحي رئيس قطاع المحطات\nاحتياطات الآمـان\nإصدار \n أمر شغل معتمد من الجهة المختصة مع كتابة فئة \n السلامة والصحة المهنية\nارتدي مهمات الوقاية الشخصية والأمان ( عفريتة \n خوذة حذاء أمان )\nافصل جهد التغذية الـ \n DC \n (جهد التحكم)\nافصل المفتاح وعزله كهربياً ووضع أرضي متنقل \n على رأس الكابل الخاص بتغذية المفتاح وتوصيله بالأرضي العمومي للمحطة\nالعدد والأدوات \nوالأجهزة المستخدمة\nمفكات \n مختلفة الأشكال والمقاسات معزولة حتى 1000 فولت\nأفوميتر.\nبنسة \n معزولة حتى 1000 فولت\nإسبراي \n كهربي إسبراي ميكانيكي شحم ميكانيكي\nبلور\nفوط \n قماش\nفازلين \n كهربي\nخطوات العمل المطلوب \nتنفيذها:\nأخرج \n المفتاح خارج البانل\nافحص عداد ضغط غاز \n SF6 \n والتأكد من وجود المؤشر على المنطقة الخضراء\nنظف \n المفتاح من الأتربة باستخدام البلور والفوط القماش\nنظف \n نقط التوصيل بالإسبراي الكهربي والكشف عليها\nنظف \n الأجزاء الميكانيكية (الميكانيزم) بالإسبراي الميكانيكي ووضع شحم مناسب\nنظف \n نقط توصيل ترامل العدادات بالإسبراي الكهربي وضبط المؤشرات على صفر التدريج\nأعد تربيط أطراف جميع الأسلاك على الروزتات \n بالمفتاح\nاختبر \n ملفات الفصل والتوصيل \n Opening Coil &Closed Coil & Trip Coil\nتأكد \n من صلاحية الـ \n Inter Lock موانع \n التوصيل الخاطئ الموجودة في بيت المفتاح\nاختبر \n سكينة الأرضي والـ \n Inter Lock\nضع \n فازلين كهربي على كوش المفتاح وعلى كوش البسبار الخاصة بالمفتاح\nضع شحم \n ميكانيكي على مجري دخول المفتاح في البانل\nأعد الوضع إلى الحالة الأولى قبل إجراء \n الصيانة وذلك بـ:\nأ‌ - \n أرفع الأرضي المتنقل من على رأس الكابل المغذي \nللمفتاح بعد فصله عن الأرضي العمومي\nب‌- \n إدخال المفتاح مرة أخرى إلى المكان المحدد \nله بالبانل ووضعه على وضع اختبار\nت‌- \nإنه أمر الشغل وإخلي الموقع وقم بتسليم الوضع \nلمهندس التشغيل المسئول\nاسم \nالموقع: \nكود المعدة:\nالقائم \nبالفحص: \nالتوقيع: \nتاريخ التنفيذ:",
 "text_truncated": false,
 "links": [
  {
   "href": "../../index.htm",
   "text": "English Version"
  },
  {
   "href": "../../arabic_web/Ar_whatsnew/Ar_whatsnew.htm",
   "text": "ما هو الجديد"
  },
  {
   "href": "../../arabic_web/Ar_about/docs%20status/Ar_status.htm",
   "text": "موقف المستندات"
  },
  {
   "href": "../../arabic_web/Ar_forms/A_form.htm",
   "text": "النماذج"
  },
  {
   "href": "../../arabic_web/Ar_about/Ar_about.htm",
   "text": "ما هو الـ MPIS"
  },
  {
   "href": "../../arabic_web/Ar_admin_inst/Ar_admin_inst.htm",
   "text": "التعليمات الإدارية"
  },
  {
   "href": "../../arabic_web/Ar_draf_docs/Ar_draf_doc.htm",
   "text": "مسودة المستندات"
  },
  {
   "href": "../../arabic_web/Ar_Coordinators/Ar_MPIS_Coord_main%20Page.htm",
   "text": "المنسقون"
  },
  {
   "href": "../../arabic_web/Ar_tech_resource/Ar_tech_resource.htm",
   "text": "قاعدة البيانات"
  }
 ],
 "images": [
  {
   "src": "../../images/eetc_logo.jpg",
   "alt": "EETC Logo"
  },
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}