{
 "id": "gen-docs-switchgear-cb-147-r0-htm",
 "doc_number": "CB-147-R0",
 "title_en": "cb-147-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-147-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "The micrometer is designed \nfor measuring the resistance of contacts on busbar and circuit breakers."
  },
  {
   "type": "paragraph",
   "text": "The measurement is made at \na high current, typically 100A DC. The voltage drop across a contact under test \nis compared to the voltage drop across a known internal shunt resistance and the \nresult is displayed."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "This document lists \nthe testing procedures P1, which must be performed every three years as \nindicated by Y3 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abd Allah Alsayed Mohamed \nAlsyed, accepted by \ngeneral director eng. Alsyed Atiah Abd Almaqsoud, revised by \nEDEPC inspection & quality control eng. Adel Abdel Qader Mohamed Alnagar, approved by \neng. Awad Soliman: head sector of Talkha PS, and certified by eng. Aly Mostafa Al Lethy: \nEDEPC inspection and quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, \nthe qualified maintenance staff should\n carry the suitable safety category,",
    "Wear your safety helmet, \n safety shoes .... etc",
    "The circuit breaker under \ntest must be out of service.",
    "Circuit breaker must be isolated & proper earthing at the two sides of CB area is required",
    "Isolate control circuit (DC voltage)",
    "Change remote / local switch to local position."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet & safety shoes.",
    "Micro-Ohm meter type Electrona MRC4 see figure 1.",
    "Maintenance tool kit includes screw drivers set ... etc"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Join the apparatus to \n 220v, 50Hz by the main leads delivered with it. (regulation knob I on \n null).",
    "Move the switch Arret-Marche to marche in order to admit extern tension \n and let under tension for about 15 minutes (for thermal stabilization of\n electronically components).",
    "Join the current circuit by using the power cords (35 mm) delivered with \n apparatus at the terminals (I+) and (I-).",
    "Join the measuring circuit by using the measuring armored cords at the \n terminals (U+) and (U-) with regards to the respect polarities.",
    "Regulate the intensity across RX with control knob.",
    "Wait for the value indicated on the Amp. \n meter to be stabilized then read and record directly the resistor value.",
    "Compare the reading for each type with the reference values if OK then, \n are up to 200microohm for both 66kv and 220kv",
    "Disconnect the test unit and prepare the CB to be back into normal operation condition."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nDate: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Figure 1"
  }
 ],
 "text": "Power \n Station\nTechnical Procedure\nIntroduction\nThe micrometer is designed \nfor measuring the resistance of contacts on busbar and circuit breakers.\nThe measurement is made at \na high current, typically 100A DC. The voltage drop across a contact under test \nis compared to the voltage drop across a known internal shunt resistance and the \nresult is displayed.\nThis document lists \nthe testing procedures P1, which must be performed every three years as \nindicated by Y3 in the above title block.\nThe first draft initiated by eng. Abd Allah Alsayed Mohamed \nAlsyed, accepted by \ngeneral director eng. Alsyed Atiah Abd Almaqsoud, revised by \nEDEPC inspection & quality control eng. Adel Abdel Qader Mohamed Alnagar, approved by \neng. Awad Soliman: head sector of Talkha PS, and certified by eng. Aly Mostafa Al Lethy: \nEDEPC inspection and quality \ncontrol head sector.\nSafety Precautions\nA work permit must be issued, \nthe qualified maintenance staff should\n carry the suitable safety category,\nWear your safety helmet, \n safety shoes .... etc\nThe circuit breaker under \ntest must be out of service.\nCircuit breaker must be isolated & proper earthing at the two sides of CB area is required\nIsolate control circuit (DC voltage)\nChange remote / local switch to local position.\nTools and Equipment\nSafety helmet & safety shoes.\nMicro-Ohm meter type Electrona MRC4 see figure 1.\nMaintenance tool kit includes screw drivers set ... etc\nWork to be Carried Out\nJoin the apparatus to \n 220v, 50Hz by the main leads delivered with it. (regulation knob I on \n null).\nMove the switch Arret-Marche to marche in order to admit extern tension \n and let under tension for about 15 minutes (for thermal stabilization of\n electronically components).\nJoin the current circuit by using the power cords (35 mm) delivered with \n apparatus at the terminals (I+) and (I-).\nJoin the measuring circuit by using the measuring armored cords at the \n terminals (U+) and (U-) with regards to the respect polarities.\nRegulate the intensity across RX with control knob.\nWait for the value indicated on the Amp. \n meter to be stabilized then read and record directly the resistor value.\nCompare the reading for each type with the reference values if OK then, \n are up to 200microohm for both 66kv and 220kv\nDisconnect the test unit and prepare the CB to be back into normal operation condition.\nLocation: \nEquipment code:\nChecked by: \nDate: \nSignature:\nFigure 1",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/graphics/cb-147-01.jpg",
   "alt": ""
  }
 ]
}