{
 "id": "gen-docs-switchgear-cb-162-r0-htm",
 "doc_number": "CB-162-R0",
 "title_en": "cb-162-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-162-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Station"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "New gas has 15 ppmg \nmoisture rate,"
  },
  {
   "type": "paragraph",
   "text": "In circuit breakers and \ncomponents equipped with dryers moisture < 40 ppmg."
  },
  {
   "type": "paragraph",
   "text": "In other component without \ndryers: moisture < 80 ppmg."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "This document lists \nthe testing procedures P1, which must be performed every three years as \nindicated by Y3 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abd Allah Alsayed Mohamed \nAlsyed, tested at 25 Jan 2004, accepted by \ngeneral director eng. Alsyed Atiah Abd Almaqsoud, and \nrevised by EDEPCo. quality control eng. Adel Abdel Qader Mohamed Alnagar, approved by Head Sector of Talkha PS eng. Awad Soliman and EDEPCo. Quality \nControl Head Sector eng. Aly Al Lethy."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, \nthe qualified maintenance staff should\n carry the suitable safety category,",
    "Wear your safety helmet, \n safety shoes .... etc",
    "The circuit breaker under \ntest must be out of service.",
    "Circuit breaker must be isolated & proper earthing at the two sides of CB area is required",
    "Isolate control circuit (DC voltage)",
    "Change remote/local switch to local position."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Dew point meter ( C ) \n type SHAW England",
    "Thermometer ( C )",
    "Screw driver, and set of common keys."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "The instrument reading will move ip to the \n scale and then stabilize. When there is no further change in reading, note the \n final result. If there is a doubt about the stability if the sample flow rate \n or the material of the sample pipe being used, increase the sample flow rate \n after the final reading has been obtained."
  },
  {
   "type": "list",
   "items": [
    "Switch the \n instrument on and check the battery condition.",
    "At the sample \n point to be tested open the sample valve gently and check that no dirt or \n condensate is expelled.",
    "Connect the PTFE \n sample pipe supplied with the instrument between the sample tapping point and \n the instrument using either of the connections of the head / sensor assembly.",
    "Adjust the sample value to give a gentle flow \n through the instrument \n (5-10 L/min) is \n an ideal flow but the flow rate is not particularly critical. Don't exceed the \n flow rate of about 20 L/min.",
    "Place a finger \n over the outlet connection of the instrument head and the sample pressure will \n cause the head to open. Remove the finger when the head is fully open. (if \n there is insufficient sample pressure, fit a length of 1 m or 2 m of \n flexible pipe to the outlet connection of the instrument head and a slowly \n raise the head by hand).",
    "If the \n instrument moves to a drier reading , this indicates that the original flow \n rate was too low or that there is a leak in the system allowing ambient \n moisture into the sample or that the sample pipe itself is still wet.",
    "After the test \n is complete , close the instrument head ready for the next test."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nDate: \n24 May 2004 \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Figure 1: SHAW Tester View"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "",
     "7",
     ""
    ],
    [
     "2",
     "",
     "8",
     ""
    ],
    [
     "3",
     "",
     "9",
     ""
    ],
    [
     "4",
     "",
     "10",
     ""
    ],
    [
     "5",
     "",
     "11",
     ""
    ],
    [
     "6",
     "",
     "12",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "MRDS \nMaintenance Record Data Sheet MRDS"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "For Circuit \nBreaker"
  },
  {
   "type": "table",
   "rows": [
    [
     "Comp. No",
     "Temp C",
     "Dew Point",
     "ppmg"
    ],
    [
     "L1",
     "L2",
     "L3",
     "L1",
     "L2",
     "L3"
    ],
    [
     "1",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "2",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "3",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "4",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "5",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "6",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "7",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "8",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "9",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "10",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "11",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "12",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "13",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "14",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "For Other Component"
  },
  {
   "type": "table",
   "rows": [
    [
     "2",
     "",
     "",
     ""
    ],
    [
     "3",
     "",
     "",
     ""
    ],
    [
     "4",
     "",
     "",
     ""
    ],
    [
     "5",
     "",
     "",
     ""
    ],
    [
     "6",
     "",
     "",
     ""
    ],
    [
     "7",
     "",
     "",
     ""
    ],
    [
     "8",
     "",
     "",
     ""
    ],
    [
     "9",
     "",
     "",
     ""
    ],
    [
     "10",
     "",
     "",
     ""
    ],
    [
     "11",
     "",
     "",
     ""
    ],
    [
     "12",
     "",
     "",
     ""
    ],
    [
     "13",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Comment:"
  }
 ],
 "text": "Power Station\nTechnical Procedure\nIntroduction\nNew gas has 15 ppmg \nmoisture rate,\nIn circuit breakers and \ncomponents equipped with dryers moisture < 40 ppmg.\nIn other component without \ndryers: moisture < 80 ppmg.\nThis document lists \nthe testing procedures P1, which must be performed every three years as \nindicated by Y3 in the above title block.\nThe first draft initiated by eng. Abd Allah Alsayed Mohamed \nAlsyed, tested at 25 Jan 2004, accepted by \ngeneral director eng. Alsyed Atiah Abd Almaqsoud, and \nrevised by EDEPCo. quality control eng. Adel Abdel Qader Mohamed Alnagar, approved by Head Sector of Talkha PS eng. Awad Soliman and EDEPCo. Quality \nControl Head Sector eng. Aly Al Lethy.\nSafety Precautions\nA work permit must be issued, \nthe qualified maintenance staff should\n carry the suitable safety category,\nWear your safety helmet, \n safety shoes .... etc\nThe circuit breaker under \ntest must be out of service.\nCircuit breaker must be isolated & proper earthing at the two sides of CB area is required\nIsolate control circuit (DC voltage)\nChange remote/local switch to local position.\nTools and Equipment\nDew point meter ( C ) \n type SHAW England\nThermometer ( C )\nScrew driver, and set of common keys.\nWork to be Carried Out\nThe instrument reading will move ip to the \n scale and then stabilize. When there is no further change in reading, note the \n final result. If there is a doubt about the stability if the sample flow rate \n or the material of the sample pipe being used, increase the sample flow rate \n after the final reading has been obtained.\nSwitch the \n instrument on and check the battery condition.\nAt the sample \n point to be tested open the sample valve gently and check that no dirt or \n condensate is expelled.\nConnect the PTFE \n sample pipe supplied with the instrument between the sample tapping point and \n the instrument using either of the connections of the head / sensor assembly.\nAdjust the sample value to give a gentle flow \n through the instrument \n (5-10 L/min) is \n an ideal flow but the flow rate is not particularly critical. Don't exceed the \n flow rate of about 20 L/min.\nPlace a finger \n over the outlet connection of the instrument head and the sample pressure will \n cause the head to open. Remove the finger when the head is fully open. (if \n there is insufficient sample pressure, fit a length of 1 m or 2 m of \n flexible pipe to the outlet connection of the instrument head and a slowly \n raise the head by hand).\nIf the \n instrument moves to a drier reading , this indicates that the original flow \n rate was too low or that there is a leak in the system allowing ambient \n moisture into the sample or that the sample pipe itself is still wet.\nAfter the test \n is complete , close the instrument head ready for the next test.\nLocation: \nEquipment code:\nChecked by: \nDate: \n24 May 2004 \nSignature:\nFigure 1: SHAW Tester View\n\nMRDS \nMaintenance Record Data Sheet MRDS\nFor Circuit \nBreaker\n\nFor Other Component\n\nComment:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/graphics/CB-162-001.jpg",
   "alt": ""
  }
 ]
}