{
 "id": "gen-docs-switchgear-cb-164-r0-htm",
 "doc_number": "CB-164-R0",
 "title_en": "CB-164-r0 \nAPPROVED",
 "title_ar": "CB-164-r0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-164-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "This document lists \nthe equipment inspection I1, which must be performed every three months as \nindicated by M3 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abd Allah Alsayed Mohamed \nAlsyed, accepted by \ngeneral director eng. Al Syed Atiah Abdel Maqsoud, revised by \nEDEPC inspection & quality control eng. Adel Abdel Qader Mohamed Alnagar, approved by \neng. Awad Soliman: head sector of Talkha PS, and certified by eng. Aly Mostafa Al Lethy: \nEDEPC inspection and quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, \nthe qualified maintenance staff should\n carry the suitable safety category,",
    "Wear your safety helmet, \n safety shoes .... etc",
    "The circuit breaker under \ntest must be out of service.",
    "Circuit breaker must be isolated & proper earthing at the two sides of CB.",
    "Isolate control circuit (DC voltage)",
    "Change remote/local switch to local position."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet & safety shoes.",
    "Portable air blower,",
    "Screw driver, and set of common keys."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Make sure that the supply \n voltages and currents of low voltage circuits are in accordance with rated values.",
    "Make sure that the \n hydraulic cubicle is correctly grounded.",
    "Check the oil level in \n the main tank.",
    "Check the operation of \n heating system inside the cabinet.",
    "Check the good working of \n the signaling lamp according to the mimic diagram.",
    "Check the hydraulic \n component for tightness as follows:\n External \n leakage:\n - In order to detect any oil leaks, clean the various unions and pipes before \n proceed with a tightness inspection.\n Internal \n leakage:\n - Make sure that the rated pressure has been reached, \n -Cut off the operating mechanism power supply.",
    "Check the reference \n values of SF6 gas pressure as follows:\n 6 bar for 220kv Circuit Breakers \n 7 bar for 66kv Circuit Breakers \n 4.2 bar for other compartment"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nDate: \nSignature:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document lists \nthe equipment inspection I1, which must be performed every three months as \nindicated by M3 in the above title block.\nThe first draft initiated by eng. Abd Allah Alsayed Mohamed \nAlsyed, accepted by \ngeneral director eng. Al Syed Atiah Abdel Maqsoud, revised by \nEDEPC inspection & quality control eng. Adel Abdel Qader Mohamed Alnagar, approved by \neng. Awad Soliman: head sector of Talkha PS, and certified by eng. Aly Mostafa Al Lethy: \nEDEPC inspection and quality \ncontrol head sector.\nSafety Precautions\nA work permit must be issued, \nthe qualified maintenance staff should\n carry the suitable safety category,\nWear your safety helmet, \n safety shoes .... etc\nThe circuit breaker under \ntest must be out of service.\nCircuit breaker must be isolated & proper earthing at the two sides of CB.\nIsolate control circuit (DC voltage)\nChange remote/local switch to local position.\nTools and Equipment\nSafety helmet & safety shoes.\nPortable air blower,\nScrew driver, and set of common keys.\nWork to be Carried Out\nMake sure that the supply \n voltages and currents of low voltage circuits are in accordance with rated values.\nMake sure that the \n hydraulic cubicle is correctly grounded.\nCheck the oil level in \n the main tank.\nCheck the operation of \n heating system inside the cabinet.\nCheck the good working of \n the signaling lamp according to the mimic diagram.\nCheck the hydraulic \n component for tightness as follows:\n External \n leakage:\n - In order to detect any oil leaks, clean the various unions and pipes before \n proceed with a tightness inspection.\n Internal \n leakage:\n - Make sure that the rated pressure has been reached, \n -Cut off the operating mechanism power supply.\nCheck the reference \n values of SF6 gas pressure as follows:\n 6 bar for 220kv Circuit Breakers \n 7 bar for 66kv Circuit Breakers \n 4.2 bar for other compartment\nLocation: \nEquipment code:\nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "heading",
   "text": "تسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ثلاثة أشهر كما هو موضح بالرمز M3 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abd Allah Alsayed Mohamed Alsyed، وقبلها المدير العام م. Al Syed Atiah Abdel Maqsoud، وراجعها م. Adel Abdel Qader Mohamed Alnagar، مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Awad Soliman، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "ارتدِ خوذة السلامة وحذاء السلامة .... إلخ.",
    "يجب أن يكون قاطع الدائرة قيد الاختبار خارج الخدمة.",
    "يجب عزل قاطع الدائرة والتأريض السليم على جانبي القاطع.",
    "افصل دائرة التحكم (جهد التيار المستمر).",
    "حوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحذاء السلامة.",
    "منفاخ هواء محمول،",
    "مفك وطقم مفاتيح عادية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن جهود وتيارات تغذية دوائر الجهد المنخفض مطابقة للقيم المقننة.",
    "تأكد من تأريض الخزانة الهيدروليكية بشكل صحيح.",
    "افحص مستوى الزيت في الخزان الرئيسي.",
    "افحص عمل نظام التدفئة داخل الخزانة.",
    "افحص سلامة عمل لمبة الإشارة وفقًا للمخطط المحاكي.",
    "افحص إحكام المكونات الهيدروليكية كما يلي: التسرب الخارجي: - للكشف عن أي تسرب زيت، نظف الوصلات والأنابيب المختلفة قبل البدء في فحص الإحكام. التسرب الداخلي: - تأكد من الوصول إلى الضغط المقنن، - افصل مصدر تغذية آلية التشغيل.",
    "افحص القيم المرجعية لضغط غاز SF6 كما يلي: 6 بار لقواطع دائرة 220 ك.ف، 7 بار لقواطع دائرة 66 ك.ف، 4.2 بار للحجيرات الأخرى."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التاريخ: التوقيع:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ثلاثة أشهر كما هو موضح بالرمز M3 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Abd Allah Alsayed Mohamed Alsyed، وقبلها المدير العام م. Al Syed Atiah Abdel Maqsoud، وراجعها م. Adel Abdel Qader Mohamed Alnagar، مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Awad Soliman، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nارتدِ خوذة السلامة وحذاء السلامة .... إلخ.\nيجب أن يكون قاطع الدائرة قيد الاختبار خارج الخدمة.\nيجب عزل قاطع الدائرة والتأريض السليم على جانبي القاطع.\nافصل دائرة التحكم (جهد التيار المستمر).\nحوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي.\nالعدد والأدوات والأجهزة المستخدمة\nخوذة السلامة وحذاء السلامة.\nمنفاخ هواء محمول،\nمفك وطقم مفاتيح عادية.\nالأعمال المطلوب تنفيذها\nتأكد من أن جهود وتيارات تغذية دوائر الجهد المنخفض مطابقة للقيم المقننة.\nتأكد من تأريض الخزانة الهيدروليكية بشكل صحيح.\nافحص مستوى الزيت في الخزان الرئيسي.\nافحص عمل نظام التدفئة داخل الخزانة.\nافحص سلامة عمل لمبة الإشارة وفقًا للمخطط المحاكي.\nافحص إحكام المكونات الهيدروليكية كما يلي: التسرب الخارجي: - للكشف عن أي تسرب زيت، نظف الوصلات والأنابيب المختلفة قبل البدء في فحص الإحكام. التسرب الداخلي: - تأكد من الوصول إلى الضغط المقنن، - افصل مصدر تغذية آلية التشغيل.\nافحص القيم المرجعية لضغط غاز SF6 كما يلي: 6 بار لقواطع دائرة 220 ك.ف، 7 بار لقواطع دائرة 66 ك.ف، 4.2 بار للحجيرات الأخرى.\nالموقع: كود المعدة:\nفُحص بواسطة: التاريخ: التوقيع:",
 "translation_review": "draft — needs human review before operational use"
}