{
 "id": "gen-docs-switchgear-cb-165-r0-htm",
 "doc_number": "CB-165-R0",
 "title_en": "CB-165-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-165-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Switchgear",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "This document lists \nthe minor maintenance procedures P1, which must be performed every six years as \nindicated by Y6 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "GIS 220 \n KV",
     "GIS 66 \n KV."
    ],
    [
     "Type",
     "H9S",
     "TH7"
    ],
    [
     "Manufacturer",
     "MG",
     "MG"
    ],
    [
     "Rated voltage",
     "220 KV.",
     "66 KV"
    ],
    [
     "Rated normal current",
     "2000 A",
     "1200 A"
    ],
    [
     "Rated short time with stand \n current",
     "40 KA , 1",
     "31.5 KA , 1"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abd Allah Alsayed Mohamed \nAlsyed, tested at 25 Jan 2004, accepted by \ngeneral director eng. Alsyed Atiah Abd Almaqsoud, and \nrevised by EDEPC quality control eng. Adel Abdel Qader Mohamed Alnagar, approved by Head Sector of Talkha PS eng. Awad Soliman, and \ncertified by EDEPC Quality \nControl Head Sector eng. Aly Al Lethy."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, \nthe qualified maintenance staff should\n carry the suitable safety category,",
    "Wear your safety helmet, \n safety shoes .... etc",
    "The circuit breaker under \ntest must be out of service.",
    "Circuit breaker must be isolated & proper earthing at the two sides of CB.",
    "Isolate control circuit (DC voltage)",
    "Change remote/local switch to local position."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet & safety shoes",
    "Pressure gauge with its \n delivered connection",
    "20 micron filter",
    "Portable air blower, SF6 gas detector, buzzer,",
    "Screw driver, and set of common keys."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Put the \n circuit breaker in open position.",
    "Reduce \n the oil pressure to 0 bar by using the pressure controller.",
    "Empty the \n main tank by using the pressure controller.",
    "Clean the \n bottom of the tank with a solvent.",
    "Bleed the \n operating mechanism.",
    "Replace \n the oil filter and charge the operating mechanism with oil.",
    "Place the \n CB back into normal operation condition."
   ]
  },
  {
   "type": "paragraph",
   "text": "Comment"
  },
  {
   "type": "paragraph",
   "text": "......................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "......................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: \nCircuit Breaker Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nDate: \nSignature:"
  }
 ],
 "text": "Switchgear | Technical Procedure\nIntroduction\nThis document lists \nthe minor maintenance procedures P1, which must be performed every six years as \nindicated by Y6 in the above title block.\nTechnical Specification\nItem | GIS 220 \n KV | GIS 66 \n KV.\nType | H9S | TH7\nManufacturer | MG | MG\nRated voltage | 220 KV. | 66 KV\nRated normal current | 2000 A | 1200 A\nRated short time with stand \n current | 40 KA , 1 | 31.5 KA , 1\nThe first draft initiated by eng. Abd Allah Alsayed Mohamed \nAlsyed, tested at 25 Jan 2004, accepted by \ngeneral director eng. Alsyed Atiah Abd Almaqsoud, and \nrevised by EDEPC quality control eng. Adel Abdel Qader Mohamed Alnagar, approved by Head Sector of Talkha PS eng. Awad Soliman, and \ncertified by EDEPC Quality \nControl Head Sector eng. Aly Al Lethy.\nSafety Precautions\nA work permit must be issued, \nthe qualified maintenance staff should\n carry the suitable safety category,\nWear your safety helmet, \n safety shoes .... etc\nThe circuit breaker under \ntest must be out of service.\nCircuit breaker must be isolated & proper earthing at the two sides of CB.\nIsolate control circuit (DC voltage)\nChange remote/local switch to local position.\nTools and Equipment\nSafety helmet & safety shoes\nPressure gauge with its \n delivered connection\n20 micron filter\nPortable air blower, SF6 gas detector, buzzer,\nScrew driver, and set of common keys.\nWork to be Carried Out\nPut the \n circuit breaker in open position.\nReduce \n the oil pressure to 0 bar by using the pressure controller.\nEmpty the \n main tank by using the pressure controller.\nClean the \n bottom of the tank with a solvent.\nBleed the \n operating mechanism.\nReplace \n the oil filter and charge the operating mechanism with oil.\nPlace the \n CB back into normal operation condition.\nComment\n.......................................................................................................\n.......................................................................................................\nLocation: \nCircuit Breaker Code:\nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}