{
 "id": "gen-docs-switchgear-cb-166-r0-htm",
 "doc_number": "CB-166-R0",
 "title_en": "cb-166-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-166-r0.HTM",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Protection",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines procedures P1, which must be \nperformed every three years as indicated by Y3 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The \nnitrogen pressure is the primary pressure of the stored energy accumulator."
  },
  {
   "type": "paragraph",
   "text": "The factory set (180 + 15 ) bar at 15 ºC, and the \naccumulator should be replaced when pressure losses exceed 10 %."
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft initiated by eng. Abdallah El Sayed Mohamed El Sayed, revised by EDEPCo. quality \ncontrol eng. Adel Abd El Qader El Nagar, accepted by general director eng El Sayed \nAttiah Abd El Maksoud, approved by eng. Awad Soliman; head sector of Talkha PS, and certified by \neng Aly Mostafa Al Lethy EDEPC inspection and quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, \nqualified maintenance staff carry the suitable safety ID category,",
    "Safety fence with caution \nmarks surrounding the work area is required,",
    "Wear your safety helmet, shoes .... etc.",
    "The circuit breaker under \n test must be out of service.",
    "Circuit breaker must be isolated & proper earthing at the two sides of CB area is required",
    "Isolate control circuit (DC voltage)",
    "Change remote/local switch to local position."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Hand pump, thermometer",
    "Pressure \n gauge with its delivered connection."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Put the circuit \n breaker in open position.",
    "Switch off the \n power supply of the pump motor of the circuit breaker.",
    "Measure and \n record the ambient temperature.",
    "Install the pressure controller as shown in the following figure:",
    "Observe the \n hydraulic oil pressure very closely. At first the pressure decrease very \n slowly from 325 bar to a certain value ,then the pressure suddenly drop to \n zero. The nitrogen pressure can be recorded at the point when the pressure \n suddenly begins to drop.",
    "Close k3 and use the hand \n pump to charge the hydraulic circuit and carefully observe the pressure \n gauge. The pressure increases rapidly to a certain value which is the \n nitrogen pressure. Read and record this value. The pressure will slowly \n increase to full system pressure of approximately 325 bar.",
    "Carryout \n several charging and discharging cycles and record the nitrogen pressure as \n indicated in step 5 and step 6. calculate the average pressure during the \n charging and discharging cycles as the following diagram:"
   ]
  },
  {
   "type": "list",
   "items": [
    "Express the \n pressure for a temperature of 15 ºC, A 10 % pressure variation will be obtained \n for a 20 ºC variation in temperature.",
    "Read and record the various hydraulic pressure of the system as the following:"
   ]
  },
  {
   "type": "paragraph",
   "text": "For 66KV"
  },
  {
   "type": "paragraph",
   "text": "Par = Cut - \nout pressure of pump motor = ( 326 \n346 ) bar"
  },
  {
   "type": "paragraph",
   "text": "Pdr = Cut - in \npressure of pump motor = ( 306 \n326 ) \nbar"
  },
  {
   "type": "paragraph",
   "text": "VE = Closing lock out \npressure = \n( 261 \n277 ) bar"
  },
  {
   "type": "paragraph",
   "text": "DVE = Closing \nunlocking pressure = ( 271 \n297 ) \nbar"
  },
  {
   "type": "paragraph",
   "text": "PVD = \nElectrical auto-opening pressure = ( 242.5 \n257.5 ) bar"
  },
  {
   "type": "paragraph",
   "text": "For 220KV"
  },
  {
   "type": "paragraph",
   "text": "Par = Cut - \nout pressure of pump motor = ( 310 \n336 ) bar"
  },
  {
   "type": "paragraph",
   "text": "Pdr = Cut - in \npressure of pump motor = ( 306.5 \n325.5 ) bar"
  },
  {
   "type": "paragraph",
   "text": "VE = \nClosing lock out pressure = ( 265 \n281 ) bar"
  },
  {
   "type": "paragraph",
   "text": "DVE = Closing \nunlocking pressure= (268 \n291) \nbar"
  },
  {
   "type": "paragraph",
   "text": "PVD = \nElectrical auto opening pressure = (242.5 \n257.5) bar"
  },
  {
   "type": "list",
   "items": [
    "Place the Circuit Breaker back into normal operation condition."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS \nMaintenance Record Data Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "Location: \nCircuit Breaker Code:"
  },
  {
   "type": "paragraph",
   "text": "Circuit-Breaker type: \nKV: Date:"
  },
  {
   "type": "paragraph",
   "text": "Nitrogen Pressure"
  },
  {
   "type": "table",
   "rows": [
    [
     "Amb. Temp.",
     "",
     "",
     ""
    ],
    [
     "P rising",
     "",
     "",
     ""
    ],
    [
     "P falling",
     "",
     "",
     ""
    ],
    [
     "Pav",
     "",
     "",
     ""
    ],
    [
     "Pressure at 15 C",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Hydraulic Press. of the System"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Ref. Value",
     "Measured Value"
    ],
    [
     "Par",
     "",
     ""
    ],
    [
     "Pdr",
     "",
     ""
    ],
    [
     "VE",
     "",
     ""
    ],
    [
     "PVE",
     "",
     ""
    ],
    [
     "PVD",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nSignature: \nDate:"
  }
 ],
 "text": "Protection | Technical Procedure\nIntroduction\nThis document outlines procedures P1, which must be \nperformed every three years as indicated by Y3 in the title block.\nThe \nnitrogen pressure is the primary pressure of the stored energy accumulator.\nThe factory set (180 + 15 ) bar at 15 ºC, and the \naccumulator should be replaced when pressure losses exceed 10 %.\nThe \nfirst draft initiated by eng. Abdallah El Sayed Mohamed El Sayed, revised by EDEPCo. quality \ncontrol eng. Adel Abd El Qader El Nagar, accepted by general director eng El Sayed \nAttiah Abd El Maksoud, approved by eng. Awad Soliman; head sector of Talkha PS, and certified by \neng Aly Mostafa Al Lethy EDEPC inspection and quality control head sector.\nSafety Precautions\nA work permit must be issued, \nqualified maintenance staff carry the suitable safety ID category,\nSafety fence with caution \nmarks surrounding the work area is required,\nWear your safety helmet, shoes .... etc.\nThe circuit breaker under \n test must be out of service.\nCircuit breaker must be isolated & proper earthing at the two sides of CB area is required\nIsolate control circuit (DC voltage)\nChange remote/local switch to local position.\nTools and Equipment\nHand pump, thermometer\nPressure \n gauge with its delivered connection.\nWork to be carried out\nPut the circuit \n breaker in open position.\nSwitch off the \n power supply of the pump motor of the circuit breaker.\nMeasure and \n record the ambient temperature.\nInstall the pressure controller as shown in the following figure:\nObserve the \n hydraulic oil pressure very closely. At first the pressure decrease very \n slowly from 325 bar to a certain value ,then the pressure suddenly drop to \n zero. The nitrogen pressure can be recorded at the point when the pressure \n suddenly begins to drop.\nClose k3 and use the hand \n pump to charge the hydraulic circuit and carefully observe the pressure \n gauge. The pressure increases rapidly to a certain value which is the \n nitrogen pressure. Read and record this value. The pressure will slowly \n increase to full system pressure of approximately 325 bar.\nCarryout \n several charging and discharging cycles and record the nitrogen pressure as \n indicated in step 5 and step 6. calculate the average pressure during the \n charging and discharging cycles as the following diagram:\nExpress the \n pressure for a temperature of 15 ºC, A 10 % pressure variation will be obtained \n for a 20 ºC variation in temperature.\nRead and record the various hydraulic pressure of the system as the following:\nFor 66KV\nPar = Cut - \nout pressure of pump motor = ( 326 \n346 ) bar\nPdr = Cut - in \npressure of pump motor = ( 306 \n326 ) \nbar\nVE = Closing lock out \npressure = \n( 261 \n277 ) bar\nDVE = Closing \nunlocking pressure = ( 271 \n297 ) \nbar\nPVD = \nElectrical auto-opening pressure = ( 242.5 \n257.5 ) bar\nFor 220KV\nPar = Cut - \nout pressure of pump motor = ( 310 \n336 ) bar\nPdr = Cut - in \npressure of pump motor = ( 306.5 \n325.5 ) bar\nVE = \nClosing lock out pressure = ( 265 \n281 ) bar\nDVE = Closing \nunlocking pressure= (268 \n291) \nbar\nPVD = \nElectrical auto opening pressure = (242.5 \n257.5) bar\nPlace the Circuit Breaker back into normal operation condition.\nMRDS \nMaintenance Record Data Sheet MRDS\nLocation: \nCircuit Breaker Code:\nCircuit-Breaker type: \nKV: Date:\nNitrogen Pressure\nAmb. Temp. |  |  | \nP rising |  |  | \nP falling |  |  | \nPav |  |  | \nPressure at 15 C |  |  | \nHydraulic Press. of the System\nItem | Ref. Value | Measured Value\nPar |  | \nPdr |  | \nVE |  | \nPVE |  | \nPVD |  | \nChecked by: \nSignature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/cb-166-r0.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/graphics/cb-166-r0.gif",
   "alt": ""
  }
 ]
}