{
 "id": "gen-docs-switchgear-cb-169-r0a-htm",
 "doc_number": "CB-169-R0A",
 "title_en": "",
 "title_ar": "CB-169-r0a \nمعتمـــد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-169-r0a.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "heading",
   "level": 1,
   "text": "الشركة القابضة لكهرباء مصر"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "نظام معلومات إجراءات الصيانة"
  },
  {
   "type": "paragraph",
   "text": "المعدة:"
  },
  {
   "type": "paragraph",
   "text": "قياس\n DC \n Resistance \n للقواطع \n الكهربية 220ك ف \n GIS"
  },
  {
   "type": "paragraph",
   "text": "الإجراء:\n باستخدام جهاز\n Model\n WRT-100"
  },
  {
   "type": "paragraph",
   "text": "مقدمـة"
  },
  {
   "type": "paragraph",
   "text": "هذا \n المستند تم إعداده بواسطة السيد المهندس/ محمود احمد محمود وتم اختباره بواسطة كل \n من السيد المهندس/ على حسين فراج والسيد المهندس/ محمود فيصل محمد يوم 24 أبريل \n 2004 بمحطة كهرباء أسيوط الجديدة وبموافقة السيد المهندس/ عبد الناصر معروف احمد \n مدير عام المحطة وتم اعتماده من السيد المهندس/ محمد جمال الدين رئيس قطاع المحطة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات \n الأمـان"
  },
  {
   "type": "paragraph",
   "text": "فتح أمر شغل"
  },
  {
   "type": "paragraph",
   "text": "تسوير مكان العمل \nووضع \nلافتات التحذير اللازمة."
  },
  {
   "type": "paragraph",
   "text": "اتباع تعليمات الأمن الصناعي والصحة المهنية لسلامة الأفراد والمعدات ."
  },
  {
   "type": "list",
   "items": [
    "فصل المفتاح المراد اختبار \n نسبة الرطوبة \n له وكذلك \n فصل سكينتى المفتاح 0",
    "فتح أمر شغل",
    "تسوير مكان العمل \nووضع \nلافتات التحذير اللازمة.",
    "اتباع تعليمات الأمن الصناعي والصحة المهنية لسلامة الأفراد والمعدات ."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "جهاز قياس نسبة الرطوبة فى \nغاز\nSF6\nطراز\n(7H-21-10-0020)\nThe System 3A"
  },
  {
   "type": "paragraph",
   "text": "الوصلة المعدة لذلك الاختبار."
  },
  {
   "type": "paragraph",
   "text": "مفتاح بلدي رقم (13، \n17 ، 19)"
  },
  {
   "type": "paragraph",
   "text": "جهاز \nقياس درجة حرارة الجو"
  },
  {
   "type": "paragraph",
   "text": "جهاز \nتحسس تهرب غاز\n SF6 \nطراز \nTIF5050"
  },
  {
   "type": "list",
   "items": [
    "جهاز قياس نسبة الرطوبة فى \nغاز\nSF6\nطراز\n(7H-21-10-0020)\nThe System 3A",
    "الوصلة المعدة لذلك الاختبار.",
    "مفتاح بلدي رقم (13، \n17 ، 19)",
    "جهاز \nقياس درجة حرارة الجو",
    "جهاز \nتحسس تهرب غاز\n SF6 \nطراز \nTIF5050"
   ]
  },
  {
   "type": "paragraph",
   "text": "خطوات الصيانـة المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "وصل طرفي قياس \ndrop \nvoltage \nلجهاز القياس ، طرف علي الوجه \nR \nلسيكنة الأرضي"
  },
  {
   "type": "paragraph",
   "text": "قبل المفتاح \nCB \nو التي تم فك اتصالها بالأرضي ، و الطرف الآخر علي الوجه \nR \nلسكينة"
  },
  {
   "type": "paragraph",
   "text": "الأرضي بعد المفتاح \nCB \nو التي تم فك اتصالها بالأرضي أيضاً"
  },
  {
   "type": "paragraph",
   "text": "في \n حالة استخدام أسلاك إضافية مع أسلاك توصيل الجهاز في طرفي قياس الجهد يجب قياس"
  },
  {
   "type": "list",
   "items": [
    "قيمة مقاومة هذه الأسلاك و يتم طرح هذه القيمة من قيمة المقاومة \n (DC \n Contact) \n المقاسة"
   ]
  },
  {
   "type": "heading",
   "level": 1,
   "text": "شغل \nجهاز القياس\nمن \nمفتاح \npower (1/0) \nو ذلك بوضعه علي وضع \n(1)."
  },
  {
   "type": "paragraph",
   "text": "أنتظر \nحتي تمام مرور التيار بالكامل \n( \nيتم التأكد من ذلك عن طريق ملاحظة لمبة \nReady \nتعطي \nFlicker \n)"
  },
  {
   "type": "paragraph",
   "text": "- \n يجب عدم تغيير قيمة حقن التيار أثناء مرور التيار من جهاز القياس و أعطاء لمبة\n Ready \nإشارة \nFlicker"
  },
  {
   "type": "paragraph",
   "text": "أنتظر حتي ثبات قيمة قراءة المقاومة ثم سجل القراءة"
  },
  {
   "type": "list",
   "items": [
    "في \n حالة إن كانت قيمة القراءة صغيرة جداً أو صفر يتم تغيير \n Selector الخاص بالمقاومة لتغيير \n Range \n القراءة و تسجيل أدق قراءة للمقاومة"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "2."
    ],
    [
     "",
     "3."
    ],
    [
     "",
     "4."
    ],
    [
     "",
     "5."
    ],
    [
     "",
     "6."
    ],
    [
     "",
     "7."
    ],
    [
     "",
     "8."
    ],
    [
     "",
     "9."
    ],
    [
     "",
     "10."
    ],
    [
     "",
     "11."
    ],
    [
     "",
     "12."
    ],
    [
     "",
     "13."
    ],
    [
     "",
     "14."
    ],
    [
     "",
     "15."
    ],
    [
     "",
     "16."
    ],
    [
     "",
     "17."
    ],
    [
     "",
     "18."
    ],
    [
     "",
     "19."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "شهادة اختبار \nمقاومة التلامس لمفاتيح جهد 220 ك ف"
  },
  {
   "type": "paragraph",
   "text": "مقاومة التلامس"
  },
  {
   "type": "paragraph",
   "text": "تيار \n الاختبار"
  },
  {
   "type": "paragraph",
   "text": "درجة الحرارة"
  },
  {
   "type": "paragraph",
   "text": "اسم الموقع \n: \nرقم \nالقاطع:"
  },
  {
   "type": "paragraph",
   "text": "القائم بالصيانة: \nالتوقيع: \nتاريخ الصيانة:"
  }
 ],
 "text": "الشركة القابضة لكهرباء مصر\nنظام معلومات إجراءات الصيانة\nالمعدة:\nقياس\n DC \n Resistance \n للقواطع \n الكهربية 220ك ف \n GIS\nالإجراء:\n باستخدام جهاز\n Model\n WRT-100\nمقدمـة\nهذا \n المستند تم إعداده بواسطة السيد المهندس/ محمود احمد محمود وتم اختباره بواسطة كل \n من السيد المهندس/ على حسين فراج والسيد المهندس/ محمود فيصل محمد يوم 24 أبريل \n 2004 بمحطة كهرباء أسيوط الجديدة وبموافقة السيد المهندس/ عبد الناصر معروف احمد \n مدير عام المحطة وتم اعتماده من السيد المهندس/ محمد جمال الدين رئيس قطاع المحطة\nاحتياطات \n الأمـان\nفتح أمر شغل\nتسوير مكان العمل \nووضع \nلافتات التحذير اللازمة.\nاتباع تعليمات الأمن الصناعي والصحة المهنية لسلامة الأفراد والمعدات .\nفصل المفتاح المراد اختبار \n نسبة الرطوبة \n له وكذلك \n فصل سكينتى المفتاح 0\nفتح أمر شغل\nتسوير مكان العمل \nووضع \nلافتات التحذير اللازمة.\nاتباع تعليمات الأمن الصناعي والصحة المهنية لسلامة الأفراد والمعدات .\nالعدد والأدوات والأجهزة المستخدمة\nجهاز قياس نسبة الرطوبة فى \nغاز\nSF6\nطراز\n(7H-21-10-0020)\nThe System 3A\nالوصلة المعدة لذلك الاختبار.\nمفتاح بلدي رقم (13، \n17 ، 19)\nجهاز \nقياس درجة حرارة الجو\nجهاز \nتحسس تهرب غاز\n SF6 \nطراز \nTIF5050\nجهاز قياس نسبة الرطوبة فى \nغاز\nSF6\nطراز\n(7H-21-10-0020)\nThe System 3A\nالوصلة المعدة لذلك الاختبار.\nمفتاح بلدي رقم (13، \n17 ، 19)\nجهاز \nقياس درجة حرارة الجو\nجهاز \nتحسس تهرب غاز\n SF6 \nطراز \nTIF5050\nخطوات الصيانـة المطلوب تنفيذها\nوصل طرفي قياس \ndrop \nvoltage \nلجهاز القياس ، طرف علي الوجه \nR \nلسيكنة الأرضي\nقبل المفتاح \nCB \nو التي تم فك اتصالها بالأرضي ، و الطرف الآخر علي الوجه \nR \nلسكينة\nالأرضي بعد المفتاح \nCB \nو التي تم فك اتصالها بالأرضي أيضاً\nفي \n حالة استخدام أسلاك إضافية مع أسلاك توصيل الجهاز في طرفي قياس الجهد يجب قياس\nقيمة مقاومة هذه الأسلاك و يتم طرح هذه القيمة من قيمة المقاومة \n (DC \n Contact) \n المقاسة\nشغل \nجهاز القياس\nمن \nمفتاح \npower (1/0) \nو ذلك بوضعه علي وضع \n(1).\nأنتظر \nحتي تمام مرور التيار بالكامل \n( \nيتم التأكد من ذلك عن طريق ملاحظة لمبة \nReady \nتعطي \nFlicker \n)\n- \n يجب عدم تغيير قيمة حقن التيار أثناء مرور التيار من جهاز القياس و أعطاء لمبة\n Ready \nإشارة \nFlicker\nأنتظر حتي ثبات قيمة قراءة المقاومة ثم سجل القراءة\nفي \n حالة إن كانت قيمة القراءة صغيرة جداً أو صفر يتم تغيير \n Selector الخاص بالمقاومة لتغيير \n Range \n القراءة و تسجيل أدق قراءة للمقاومة\n\nشهادة اختبار \nمقاومة التلامس لمفاتيح جهد 220 ك ف\nمقاومة التلامس\nتيار \n الاختبار\nدرجة الحرارة\nاسم الموقع \n: \nرقم \nالقاطع:\nالقائم بالصيانة: \nالتوقيع: \nتاريخ الصيانة:",
 "text_truncated": false,
 "links": [
  {
   "href": "../../index.htm",
   "text": "English Version"
  },
  {
   "href": "../../arabic_web/Ar_whatsnew/Ar_whatsnew.htm",
   "text": "ما هو الجديد"
  },
  {
   "href": "../../arabic_web/Ar_about/docs%20status/Ar_status.htm",
   "text": "موقف المستندات"
  },
  {
   "href": "../../arabic_web/Ar_forms/A_form.htm",
   "text": "النماذج"
  },
  {
   "href": "../../arabic_web/Ar_about/Ar_about.htm",
   "text": "ما هو الـ MPIS"
  },
  {
   "href": "../../arabic_web/Ar_admin_inst/Ar_admin_inst.htm",
   "text": "التعليمات الإدارية"
  },
  {
   "href": "../../arabic_web/Ar_draf_docs/Ar_draf_doc.htm",
   "text": "مسودة المستندات"
  },
  {
   "href": "../../arabic_web/Ar_Coordinators/Ar_MPIS_Coord_main%20Page.htm",
   "text": "المنسقون"
  },
  {
   "href": "../../arabic_web/Ar_tech_resource/Ar_tech_resource.htm",
   "text": "قاعدة البيانات"
  }
 ],
 "images": [
  {
   "src": "../../images/eetc_logo.jpg",
   "alt": "EETC Logo"
  },
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/cb-169-r0a.jpg",
   "alt": ""
  }
 ]
}