{
 "id": "gen-docs-switchgear-cb-170-r0a-htm",
 "doc_number": "CB-170-R0A",
 "title_en": "",
 "title_ar": "CB-170-r0a \nمعتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-170-r0a.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "heading",
   "level": 1,
   "text": "الشركة القابضة لكهرباء مصر"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "نظام معلومات إجراءات الصيانة"
  },
  {
   "type": "table",
   "rows": [
    [
     "نظام\nمعلومات إجراءات\nالصيانة"
    ],
    [
     "",
     "شركات \n الإنتاج",
     "إجـراءات الصيانـة"
    ],
    [
     "رقم المستند: \n CB-170-r0a",
     "المعدة:\n القواطع الكهربية\n GIS \n جهد 220 ك ف\n GSPK-200T1 \n Toshiba"
    ],
    [
     "صادرة \n الى: \n محطة كهرباء أسيوط \n الجديدة"
    ],
    [
     "الموقف: \n معتمـدة"
    ],
    [
     "تاريخ الاعتماد: \n 11 يوليو 2004",
     "الإجراء:\n :اختبار نسبة \n الرطوبة فى \n غاز \n SF6\n باستخدام جهاز\n The System 3A"
    ],
    [
     "تاريخ المراجعة التالية\n : يوليو 2009"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمـة"
  },
  {
   "type": "paragraph",
   "text": "هذا \n المستند تم إعداده بواسطة السيد المهندس/ محمود احمد محمود وتم اختباره بواسطة كل \n من السيد المهندس/ على حسين فراج والسيد المهندس/ محمود فيصل محمد يوم 24 أبريل \n 2004 بمحطة كهرباء أسيوط الجديدة وبموافقة السيد المهندس/ عبد الناصر معروف احمد \n مدير عام المحطة وتم اعتماده من السيد المهندس/ محمد جمال الدين رئيس قطاع المحطة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات \n الأمـان"
  },
  {
   "type": "paragraph",
   "text": "فتح أمر شغل"
  },
  {
   "type": "paragraph",
   "text": "تسوير مكان العمل \nو وضع \nلافتات التحذير اللازمة"
  },
  {
   "type": "paragraph",
   "text": "اتباع تعليمات الأمن الصناعي والصحة المهنية لسلامة \nالأفراد والمعدات"
  },
  {
   "type": "list",
   "items": [
    "فصل المفتاح المراد اختبار \n نسبة الرطوبة له وكذلك فتح سكنتي \n المفتاح",
    "فتح أمر شغل",
    "تسوير مكان العمل \nو وضع \nلافتات التحذير اللازمة",
    "اتباع تعليمات الأمن الصناعي والصحة المهنية لسلامة \nالأفراد والمعدات"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "جهاز قياس نسبة الرطوبة فى \nغاز SF6\nطرازThe System 3A \n(7H-21-10-0020)"
  },
  {
   "type": "paragraph",
   "text": "الوصلة المعدة لذلك الاختبار."
  },
  {
   "type": "paragraph",
   "text": "مفتاح بلدي رقم (17)"
  },
  {
   "type": "paragraph",
   "text": "جهاز \nقياس درجة حرارة الجو"
  },
  {
   "type": "paragraph",
   "text": "جهاز \nتحسس تهرب غازSF6\nطراز \nTIF5050"
  },
  {
   "type": "list",
   "items": [
    "جهاز قياس نسبة الرطوبة فى \nغاز SF6\nطرازThe System 3A \n(7H-21-10-0020)",
    "الوصلة المعدة لذلك الاختبار.",
    "مفتاح بلدي رقم (17)",
    "جهاز \nقياس درجة حرارة الجو",
    "جهاز \nتحسس تهرب غازSF6\nطراز \nTIF5050"
   ]
  },
  {
   "type": "paragraph",
   "text": "خطوات الصيانـة المطلوب تنفيذها"
  },
  {
   "type": "table",
   "rows": [
    [
     "أغلق الصمام رقم \n A-75\n داخل المفتاح المراد إجراء \n الاختبارات عليه .",
     "1."
    ],
    [
     "تأكد من الصمام رقم \n A-76\n أنه \n مغلق داخل المفتاح المراد إجراء \n الاختبارات عليه",
     "2."
    ],
    [
     "فك الطبه رقم\n A-77\n داخل المفتاح المراد إجراء \n الاختبارات عليه",
     "3."
    ],
    [
     "تأكد من عدم وجود تسرب غاز \n SF6\n باستخدام \n جهاز تحسس تهرب غاز \n SF6\n طراز TIF5050",
     "4."
    ],
    [
     "ثبت الوصلة الخاصة \n بالاختبار مكان الطبه رقم\n A-77\n داخل المفتاح المراد إجراء \n الاختبارات عليه",
     "5."
    ],
    [
     "ثبت محس الرطوبة(MOISTURE\n PROBE) \n فى الوصلة الخاصة \n بالاختبار",
     "6."
    ],
    [
     "ثبت كابل التوصيل لجهاز \n الاختبار \n (Probe Cable)\n فى \n محس الرطوبة\n (MOISTURE \n PROBE)",
     "7."
    ],
    [
     "شغل جهاز الاختبار من مفتاح \n On/Off Power",
     "8."
    ],
    [
     "افتح الصمام رقم \n A-75\n داخل المفتاح المراد إجراء \n الاختبارات عليه فتحة صغيرة",
     "9."
    ],
    [
     "افتح الصمام رقم \n A-76\n داخل \n المفتاح المراد إجراء \n الاختبارات عليه فتحة صغيرة",
     "10."
    ],
    [
     "تأكد من عدم وجود تسرب غاز \n SF6\n باستخدام \n جهاز تحسس تهرب غاز \n SF6\n طراز TIF5050",
     "11."
    ],
    [
     "افتح صمام خروج الغاز على \n الوصلة الخاصة \n بالاختبار \n (Outlet valve)",
     "12."
    ],
    [
     "تأكد من خروج الغاز من صمام خروج الغاز على الوصلة الخاصة \n بالاختبار \n (Outlet valve)",
     "13"
    ],
    [
     "عند ثبوت قراءة الجهاز المبينة فى \n (Digital \n display)\n سجل قراءة \n Dew Point",
     "14."
    ],
    [
     "أغلق الصمامين\n (A-75, \n A-76 )\n داخل المفتاح المراد إجراء \n الاختبارات عليه",
     "15."
    ],
    [
     "اغلق صمام خروج الغاز على الوصلة الخاصة \n بالاختبار \n (Outlet valve)",
     "16."
    ],
    [
     "افصل جهاز \n الاختبار من مفتاح\n On/Off Power",
     "17."
    ],
    [
     "فك كابل التوصيل لجهاز \n الاختبار \n (Probe Cable)\n من محس الرطوبة\n (MOISTURE\n PROBE)",
     "18."
    ],
    [
     "فك محس الرطوبة\n (MOISTURE PROBE)\n من الوصلة الخاصة \n بالاختبار.",
     "19."
    ],
    [
     "فك \nالوصلة الخاصة \nبالاختبار من\nداخل المفتاح المراد إجراء \nالاختبارات عليه",
     "20."
    ],
    [
     "اربط الطبه رقم\nA-77 \nداخل المفتاح المراد إجراء \nالاختبارات عليه",
     "21."
    ],
    [
     "تأكد \n من الصمام رقم \n A-76 أنه \nمغلق\nداخل المفتاح المراد إجراء \nالاختبارات عليه",
     "22."
    ],
    [
     "افتح \n الصمام رقم \n A-75 \nداخل المفتاح المراد إجراء \nالاختبارات \n عليه",
     "23."
    ],
    [
     "تأكد من عدم وجود تسرب غاز \n SF6\nباستخدام\nجهاز تحسس تهرب غاز\n SF6 طراز\nTIF5050",
     "24."
    ],
    [
     "باستخدام الرسم البياني الخاص بعلاقة ضغط غاز \nSF6 \n، و نقطة الندى\nDew Point \n، و نسبة الرطوبة نحسب \nنسبة الرطوبة \n(PPMV) \nفي الغاز و ذلك برسم خط مستقيم يمر بقيمة ضغط الغاز علي المحور الذي يمثل الضغط \n، و بقيمة نقطة الندى \nDew Point \nالمقاس بواسطة الجهاز\nعلي المحور الذي يمثل نقطة الندى ، و بمد هذا الخط \nعلي إستقامتة فيقطع المحور \nالذي يمثل نسبة الرطوبة بـ \n(PPMV) \nفي نقطة هي قيمة نسبة الرطوبة ويتم تسجيلها في شهادة \nالاختبار",
     "25."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "اسم الموقع \n: \nرقم \nالقاطع:"
  },
  {
   "type": "paragraph",
   "text": "القائم بالصيانة: \nالتوقيع: \nتاريخ الصيانة:"
  },
  {
   "type": "paragraph",
   "text": "A-75 : Stop Valve"
  },
  {
   "type": "paragraph",
   "text": "A-76 : Gas Supplying Valve"
  },
  {
   "type": "paragraph",
   "text": "C-3 : Gas Pressure Gauge"
  },
  {
   "type": "paragraph",
   "text": "C-4 : Gas Density Switches"
  },
  {
   "type": "paragraph",
   "text": "A-77 : Cap"
  },
  {
   "type": "table",
   "rows": [
    [
     "Caution :Please keep the valve (A-75) open and the \nvalve (A-76) close. \nOtherwise the three pole gas tanks may be pressurized even\nthe pressure gauge indicates 1 bar."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "شهادة اختبار غاز SF6 لمعدات 220 ك ف"
  },
  {
   "type": "table",
   "rows": [
    [
     "Equipment",
     "Date",
     "Ambiant\n Temperature \n ْ C",
     "Dew point \n ْ C",
     "Moisture\n meas. (ppmv)",
     "SF6 %\n Meas. value",
     "Decomposition Products"
    ],
    [
     "SO2 (ppmv)",
     "HF (ppmv)"
    ],
    [
     "CB",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "CB",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "CB",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ضغط \nغاز \nSF6\nداخل المفاتيح"
  },
  {
   "type": "paragraph",
   "text": "CB = \nbar"
  },
  {
   "type": "paragraph",
   "text": "CB = \nbar"
  },
  {
   "type": "paragraph",
   "text": "CB = \nbar"
  }
 ],
 "text": "الشركة القابضة لكهرباء مصر\nنظام معلومات إجراءات الصيانة\nنظام\nمعلومات إجراءات\nالصيانة\n | شركات \n الإنتاج | إجـراءات الصيانـة\nرقم المستند: \n CB-170-r0a | المعدة:\n القواطع الكهربية\n GIS \n جهد 220 ك ف\n GSPK-200T1 \n Toshiba\nصادرة \n الى: \n محطة كهرباء أسيوط \n الجديدة\nالموقف: \n معتمـدة\nتاريخ الاعتماد: \n 11 يوليو 2004 | الإجراء:\n :اختبار نسبة \n الرطوبة فى \n غاز \n SF6\n باستخدام جهاز\n The System 3A\nتاريخ المراجعة التالية\n : يوليو 2009\nمقدمـة\nهذا \n المستند تم إعداده بواسطة السيد المهندس/ محمود احمد محمود وتم اختباره بواسطة كل \n من السيد المهندس/ على حسين فراج والسيد المهندس/ محمود فيصل محمد يوم 24 أبريل \n 2004 بمحطة كهرباء أسيوط الجديدة وبموافقة السيد المهندس/ عبد الناصر معروف احمد \n مدير عام المحطة وتم اعتماده من السيد المهندس/ محمد جمال الدين رئيس قطاع المحطة\nاحتياطات \n الأمـان\nفتح أمر شغل\nتسوير مكان العمل \nو وضع \nلافتات التحذير اللازمة\nاتباع تعليمات الأمن الصناعي والصحة المهنية لسلامة \nالأفراد والمعدات\nفصل المفتاح المراد اختبار \n نسبة الرطوبة له وكذلك فتح سكنتي \n المفتاح\nفتح أمر شغل\nتسوير مكان العمل \nو وضع \nلافتات التحذير اللازمة\nاتباع تعليمات الأمن الصناعي والصحة المهنية لسلامة \nالأفراد والمعدات\nالعدد والأدوات والأجهزة المستخدمة\nجهاز قياس نسبة الرطوبة فى \nغاز SF6\nطرازThe System 3A \n(7H-21-10-0020)\nالوصلة المعدة لذلك الاختبار.\nمفتاح بلدي رقم (17)\nجهاز \nقياس درجة حرارة الجو\nجهاز \nتحسس تهرب غازSF6\nطراز \nTIF5050\nجهاز قياس نسبة الرطوبة فى \nغاز SF6\nطرازThe System 3A \n(7H-21-10-0020)\nالوصلة المعدة لذلك الاختبار.\nمفتاح بلدي رقم (17)\nجهاز \nقياس درجة حرارة الجو\nجهاز \nتحسس تهرب غازSF6\nطراز \nTIF5050\nخطوات الصيانـة المطلوب تنفيذها\nأغلق الصمام رقم \n A-75\n داخل المفتاح المراد إجراء \n الاختبارات عليه . | 1.\nتأكد من الصمام رقم \n A-76\n أنه \n مغلق داخل المفتاح المراد إجراء \n الاختبارات عليه | 2.\nفك الطبه رقم\n A-77\n داخل المفتاح المراد إجراء \n الاختبارات عليه | 3.\nتأكد من عدم وجود تسرب غاز \n SF6\n باستخدام \n جهاز تحسس تهرب غاز \n SF6\n طراز TIF5050 | 4.\nثبت الوصلة الخاصة \n بالاختبار مكان الطبه رقم\n A-77\n داخل المفتاح المراد إجراء \n الاختبارات عليه | 5.\nثبت محس الرطوبة(MOISTURE\n PROBE) \n فى الوصلة الخاصة \n بالاختبار | 6.\nثبت كابل التوصيل لجهاز \n الاختبار \n (Probe Cable)\n فى \n محس الرطوبة\n (MOISTURE \n PROBE) | 7.\nشغل جهاز الاختبار من مفتاح \n On/Off Power | 8.\nافتح الصمام رقم \n A-75\n داخل المفتاح المراد إجراء \n الاختبارات عليه فتحة صغيرة | 9.\nافتح الصمام رقم \n A-76\n داخل \n المفتاح المراد إجراء \n الاختبارات عليه فتحة صغيرة | 10.\nتأكد من عدم وجود تسرب غاز \n SF6\n باستخدام \n جهاز تحسس تهرب غاز \n SF6\n طراز TIF5050 | 11.\nافتح صمام خروج الغاز على \n الوصلة الخاصة \n بالاختبار \n (Outlet valve) | 12.\nتأكد من خروج الغاز من صمام خروج الغاز على الوصلة الخاصة \n بالاختبار \n (Outlet valve) | 13\nعند ثبوت قراءة الجهاز المبينة فى \n (Digital \n display)\n سجل قراءة \n Dew Point | 14.\nأغلق الصمامين\n (A-75, \n A-76 )\n داخل المفتاح المراد إجراء \n الاختبارات عليه | 15.\nاغلق صمام خروج الغاز على الوصلة الخاصة \n بالاختبار \n (Outlet valve) | 16.\nافصل جهاز \n الاختبار من مفتاح\n On/Off Power | 17.\nفك كابل التوصيل لجهاز \n الاختبار \n (Probe Cable)\n من محس الرطوبة\n (MOISTURE\n PROBE) | 18.\nفك محس الرطوبة\n (MOISTURE PROBE)\n من الوصلة الخاصة \n بالاختبار. | 19.\nفك \nالوصلة الخاصة \nبالاختبار من\nداخل المفتاح المراد إجراء \nالاختبارات عليه | 20.\nاربط الطبه رقم\nA-77 \nداخل المفتاح المراد إجراء \nالاختبارات عليه | 21.\nتأكد \n من الصمام رقم \n A-76 أنه \nمغلق\nداخل المفتاح المراد إجراء \nالاختبارات عليه | 22.\nافتح \n الصمام رقم \n A-75 \nداخل المفتاح المراد إجراء \nالاختبارات \n عليه | 23.\nتأكد من عدم وجود تسرب غاز \n SF6\nباستخدام\nجهاز تحسس تهرب غاز\n SF6 طراز\nTIF5050 | 24.\nباستخدام الرسم البياني الخاص بعلاقة ضغط غاز \nSF6 \n، و نقطة الندى\nDew Point \n، و نسبة الرطوبة نحسب \nنسبة الرطوبة \n(PPMV) \nفي الغاز و ذلك برسم خط مستقيم يمر بقيمة ضغط الغاز علي المحور الذي يمثل الضغط \n، و بقيمة نقطة الندى \nDew Point \nالمقاس بواسطة الجهاز\nعلي المحور الذي يمثل نقطة الندى ، و بمد هذا الخط \nعلي إستقامتة فيقطع المحور \nالذي يمثل نسبة الرطوبة بـ \n(PPMV) \nفي نقطة هي قيمة نسبة الرطوبة ويتم تسجيلها في شهادة \nالاختبار | 25.\nاسم الموقع \n: \nرقم \nالقاطع:\nالقائم بالصيانة: \nالتوقيع: \nتاريخ الصيانة:\nA-75 : Stop Valve\nA-76 : Gas Supplying Valve\nC-3 : Gas Pressure Gauge\nC-4 : Gas Density Switches\nA-77 : Cap\nCaution :Please keep the valve (A-75) open and the \nvalve (A-76) close. \nOtherwise the three pole gas tanks may be pressurized even\nthe pressure gauge indicates 1 bar.\nشهادة اختبار غاز SF6 لمعدات 220 ك ف\nEquipment | Date | Ambiant\n Temperature \n ْ C | Dew point \n ْ C | Moisture\n meas. (ppmv) | SF6 %\n Meas. value | Decomposition Products\nSO2 (ppmv) | HF (ppmv)\nCB |  |  |  |  |  |  | \nCB |  |  |  |  |  |  | \nCB |  |  |  |  |  |  | \nضغط \nغاز \nSF6\nداخل المفاتيح\nCB = \nbar\nCB = \nbar\nCB = \nbar",
 "text_truncated": false,
 "links": [
  {
   "href": "../../index.htm",
   "text": "English Version"
  },
  {
   "href": "../../arabic_web/Ar_whatsnew/Ar_whatsnew.htm",
   "text": "ما هو الجديد"
  },
  {
   "href": "../../arabic_web/Ar_about/docs%20status/Ar_status.htm",
   "text": "موقف المستندات"
  },
  {
   "href": "../../arabic_web/Ar_forms/A_form.htm",
   "text": "النماذج"
  },
  {
   "href": "../../arabic_web/Ar_about/Ar_about.htm",
   "text": "ما هو الـ MPIS"
  },
  {
   "href": "../../arabic_web/Ar_admin_inst/Ar_admin_inst.htm",
   "text": "التعليمات الإدارية"
  },
  {
   "href": "../../arabic_web/Ar_draf_docs/Ar_draf_doc.htm",
   "text": "مسودة المستندات"
  },
  {
   "href": "../../arabic_web/Ar_Coordinators/Ar_MPIS_Coord_main%20Page.htm",
   "text": "المنسقون"
  },
  {
   "href": "../../arabic_web/Ar_tech_resource/Ar_tech_resource.htm",
   "text": "قاعدة البيانات"
  }
 ],
 "images": [
  {
   "src": "../../images/eetc_logo.jpg",
   "alt": "EETC Logo"
  },
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/cb-170-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/cb-170-02.jpg",
   "alt": ""
  }
 ]
}