{
 "id": "gen-docs-switchgear-cb-171-r0-htm",
 "doc_number": "CB-171-R0",
 "title_en": "CB-171-r0 \n1st Draft",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-171-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Substations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction \nCB -014, 015, 048, 049 \n for 220kv \nيراجع مع مستندات \nباسوس"
  },
  {
   "type": "paragraph",
   "text": "This\ndocument outlines the equipment inspection\nI1, which must be performed\non a monthly bases \nas indicated by M1 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft initiated at \nAyon Moussa PS, East Delta \nElectricity Production Company"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance staff must carry the suitable ID safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding the work area is required,"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance staff must carry the suitable ID safety category,",
    "Safety fence (rope) with caution marks surrounding the work area is required,",
    "Wear the appropriate \n safety equipment as safety \n shoes, helmet, breathing mask, safety glasses,",
    "The circuit breaker \n should be switched off, fully \n isolated, and grounded \n on both sides,",
    "Earthing switch must be closed on both sides of the breaker,",
    "Switch off control current for CB (d.c)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Environmental \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "Before using a blower to clean the outside compartment of the \ncircuit breaker from dust, wear your breathing mask to \nprotect your lung tissues from the dust \nparticulate."
  },
  {
   "type": "list",
   "items": [
    "Before using a blower to clean the outside compartment of the \ncircuit breaker from dust, wear your breathing mask to \nprotect your lung tissues from the dust \nparticulate."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool set,",
    "SF6 gas detector,",
    "Air blower, and rags,",
    "Safety helmet, shoes, glove, and\n breathing mask,"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Visual inspection for all parts of circuit breaker."
  },
  {
   "type": "paragraph",
   "text": "Check \nAC supply source."
  },
  {
   "type": "paragraph",
   "text": "Check DC supply source."
  },
  {
   "type": "paragraph",
   "text": "Record on / off operations counter and compare with the previous month."
  },
  {
   "type": "paragraph",
   "text": "Record the oil pump operations counter."
  },
  {
   "type": "paragraph",
   "text": "Earth \nconnections must be checked."
  },
  {
   "type": "paragraph",
   "text": "Clean \nall outside compartment of circuit breaker from dust, oil and other things using \nblower and rags."
  },
  {
   "type": "paragraph",
   "text": "Retighten all bolts and earth connection parts if necessary."
  },
  {
   "type": "paragraph",
   "text": "Visual inspection of foundation and fixation of circuit breaker."
  },
  {
   "type": "paragraph",
   "text": "Complete cleaning for mechanism parts."
  },
  {
   "type": "paragraph",
   "text": "Check \noil level of main tanks for three phases."
  },
  {
   "type": "paragraph",
   "text": "Check \noil leaks for all connections."
  },
  {
   "type": "paragraph",
   "text": "Check \nthe heater operation."
  },
  {
   "type": "paragraph",
   "text": "Check \ndoor gaskets for all panels."
  },
  {
   "type": "list",
   "items": [
    "Visual inspection for all parts of circuit breaker.",
    "Check \nAC supply source.",
    "Check DC supply source.",
    "Record on / off operations counter and compare with the previous month.",
    "Record the oil pump operations counter.",
    "Earth \nconnections must be checked.",
    "Clean \nall outside compartment of circuit breaker from dust, oil and other things using \nblower and rags.",
    "Retighten all bolts and earth connection parts if necessary.",
    "Visual inspection of foundation and fixation of circuit breaker.",
    "Complete cleaning for mechanism parts.",
    "Check \noil level of main tanks for three phases.",
    "Check \noil leaks for all connections.",
    "Check \nthe heater operation.",
    "Check \ndoor gaskets for all panels."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment \ncode: \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "Substations | Technical Procedure\nIntroduction \nCB -014, 015, 048, 049 \n for 220kv \nيراجع مع مستندات \nباسوس\nThis\ndocument outlines the equipment inspection\nI1, which must be performed\non a monthly bases \nas indicated by M1 in the above title block.\nThe \nfirst draft initiated at \nAyon Moussa PS, East Delta \nElectricity Production Company\nSafety Precautions\nA work permit must be issued, the qualified maintenance staff must carry the suitable ID safety category,\nSafety fence (rope) with caution marks surrounding the work area is required,\nA work permit must be issued, the qualified maintenance staff must carry the suitable ID safety category,\nSafety fence (rope) with caution marks surrounding the work area is required,\nWear the appropriate \n safety equipment as safety \n shoes, helmet, breathing mask, safety glasses,\nThe circuit breaker \n should be switched off, fully \n isolated, and grounded \n on both sides,\nEarthing switch must be closed on both sides of the breaker,\nSwitch off control current for CB (d.c).\nEnvironmental \nPrecautions\nBefore using a blower to clean the outside compartment of the \ncircuit breaker from dust, wear your breathing mask to \nprotect your lung tissues from the dust \nparticulate.\nBefore using a blower to clean the outside compartment of the \ncircuit breaker from dust, wear your breathing mask to \nprotect your lung tissues from the dust \nparticulate.\nTools and Equipment\nComplete tool set,\nSF6 gas detector,\nAir blower, and rags,\nSafety helmet, shoes, glove, and\n breathing mask,\nWork to be Carried Out\nVisual inspection for all parts of circuit breaker.\nCheck \nAC supply source.\nCheck DC supply source.\nRecord on / off operations counter and compare with the previous month.\nRecord the oil pump operations counter.\nEarth \nconnections must be checked.\nClean \nall outside compartment of circuit breaker from dust, oil and other things using \nblower and rags.\nRetighten all bolts and earth connection parts if necessary.\nVisual inspection of foundation and fixation of circuit breaker.\nComplete cleaning for mechanism parts.\nCheck \noil level of main tanks for three phases.\nCheck \noil leaks for all connections.\nCheck \nthe heater operation.\nCheck \ndoor gaskets for all panels.\nVisual inspection for all parts of circuit breaker.\nCheck \nAC supply source.\nCheck DC supply source.\nRecord on / off operations counter and compare with the previous month.\nRecord the oil pump operations counter.\nEarth \nconnections must be checked.\nClean \nall outside compartment of circuit breaker from dust, oil and other things using \nblower and rags.\nRetighten all bolts and earth connection parts if necessary.\nVisual inspection of foundation and fixation of circuit breaker.\nComplete cleaning for mechanism parts.\nCheck \noil level of main tanks for three phases.\nCheck \noil leaks for all connections.\nCheck \nthe heater operation.\nCheck \ndoor gaskets for all panels.\nLocation: \n Equipment \ncode: \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}