{
 "id": "gen-docs-switchgear-cb-172-r0a-htm",
 "doc_number": "CB-172-R0A",
 "title_en": "",
 "title_ar": "CB-172-r0a",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-172-r0a.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "heading",
   "level": 1,
   "text": "الشركة القابضة لكهرباء مصر"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "نظام معلومات إجراءات الصيانة"
  },
  {
   "type": "table",
   "rows": [
    [
     "نظام\nمعلومات إجراءات\nالصيانة"
    ],
    [
     "",
     "شركات\n الإنتاج",
     "إجـراءات الصيانـة"
    ],
    [
     "رقم المستند:\nCB-172-r0a",
     "المعدة:\n اختبار نسبة الشوائب في غاز\n SF6\n للقواطع\n الكهربية\n 220ك \n ف\n GSPK-200T1 \nToshiba"
    ],
    [
     "صادرة الى:\n محطة \n كهرباء أسيوط الجديدة"
    ],
    [
     "الموقف: \n معتمدة"
    ],
    [
     "تاريخ الاعتماد: 11يوليو \n 2004",
     "الإجراء:\n باستخدام جهاز قياس نسبة الشوائب في غاز \n SF6\n طراز \n (DILO) \n 3-032-R003"
    ],
    [
     "تاريخ المراجعة \nالتالية: \nيوليو 2009"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمـة"
  },
  {
   "type": "paragraph",
   "text": "هذا \n المستند \n تم إعداده بواسطة السيد المهندس/ محمود احمد محمود وتم \n اختباره بواسطة كل من السيد المهندس/ على حسين فراج والسيد المهندس/ محمود فيصل \n محمد يوم 24 أبريل 2004 بمحطة كهرباء أسيوط الجديدة وبموافقة السيد المهندس/ عبد \n الناصر معروف احمد مدير عام المحطة وتم اعتماده من السيد المهندس/ محمد جمال \n الدين رئيس قطاع المحطة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات \n الأمـان"
  },
  {
   "type": "paragraph",
   "text": "فصل المفتاح المراد اختبار \nنسبة\nالشوائب\nله وكذلك \nفصل سكاكين المفتاح 0"
  },
  {
   "type": "paragraph",
   "text": "فتح أمر شغل"
  },
  {
   "type": "paragraph",
   "text": "تسوير \nمكان العمل \nووضع لافتات التحذير اللازمة."
  },
  {
   "type": "paragraph",
   "text": "إتباع تعليمات \nالسلامة والصحة المهنية لسلامة \nالأفراد والمعدات ."
  },
  {
   "type": "list",
   "items": [
    "فصل المفتاح المراد اختبار \nنسبة\nالشوائب\nله وكذلك \nفصل سكاكين المفتاح 0",
    "فتح أمر شغل",
    "تسوير \nمكان العمل \nووضع لافتات التحذير اللازمة.",
    "إتباع تعليمات \nالسلامة والصحة المهنية لسلامة \nالأفراد والمعدات ."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "جهاز قياس نسبة الشوائب في غاز \n SF6 طراز (DILO)\n3-032-R003"
  },
  {
   "type": "paragraph",
   "text": "الوصلة المعدة لذلك الاختبار."
  },
  {
   "type": "paragraph",
   "text": "مفتاح بلدي رقم (17)"
  },
  {
   "type": "paragraph",
   "text": "جهاز \nقياس درجة حرارة الجو"
  },
  {
   "type": "paragraph",
   "text": "Stop\nwatch"
  },
  {
   "type": "paragraph",
   "text": "جهاز \nتحسس تهرب غاز \nSF6 \nطراز TIF5050"
  },
  {
   "type": "list",
   "items": [
    "جهاز قياس نسبة الشوائب في غاز \n SF6 طراز (DILO)\n3-032-R003",
    "الوصلة المعدة لذلك الاختبار.",
    "مفتاح بلدي رقم (17)",
    "جهاز \nقياس درجة حرارة الجو",
    "Stop\nwatch",
    "جهاز \nتحسس تهرب غاز \nSF6 \nطراز TIF5050"
   ]
  },
  {
   "type": "paragraph",
   "text": "خطوات الصيانـة المطلوب تنفيذها"
  },
  {
   "type": "table",
   "rows": [
    [
     "اغلق الصمام رقم \n A-75\n داخل المفتاح المراد إجراء \n الاختبارات عليه .",
     "1."
    ],
    [
     "تأكد من الصمام رقم \n A-76\n أنه \n مغلق داخل المفتاح المراد إجراء \n الاختبارات عليه\n 0",
     "2."
    ],
    [
     "فك الطبه رقم\n A-77\n داخل المفتاح المراد إجراء \n الاختبارات عليه",
     "3."
    ],
    [
     "تأكد من عدم وجود تسرب غاز \n SF6 \n باستخدام \n جهاز تحسس تهرب غاز \n SF6 \n طراز \n TIF5050",
     "4."
    ],
    [
     "ثبت الوصلة \n (DILO-Coupling \n DN8)المعدة \n للاختبار مكان الطبه رقم\n A-77\n داخل \n المفتاح المراد إجراء الاختبارت عليه",
     "5."
    ],
    [
     "ثبت خرطوم التوصيل \n (Connecting hose 2000 mm (orderno. 6-1021-R020))\n فى الوصلة \n (DILO-Coupling DN8",
     "6."
    ],
    [
     "ثبت خرطوم التوصيل\n (Connecting hose 2000 \n mm (order no. 6-1021-R020\n فى نقطة الدخول\n على جهاز الاختبار",
     "7."
    ],
    [
     "أولاً : إختبار نسبة حجم\n SO2\n فى غاز\n SF6\n إختر إنبوبة الإختبار(1to \n 25ppmv)\n (SO2 \n type 20/a (Order-No. 3-032-16))",
     "8."
    ],
    [
     "افتح \n إنبوبة\n الإختبار(1to \n 25ppmv)\n (SO2 type 20/a \n (Order-No. 3-032-16))\n من \n الجانبين \n بواسطة إستخدام\n Tube Opener",
     "9."
    ],
    [
     "ارفع السدادة المطاطية من على موضع إدخال \n إنبوبة الإختبار فى جهاز \n الإختبار",
     "10."
    ],
    [
     "ضع\n أنبوبة الاختبار(1to \n 25ppmv)\n (SO2 type 20/a \n (Order-No. \n 3-032-16))\n فى موضعها في \n الجهاز فى \n الاتجاه الصحيح",
     "11."
    ],
    [
     "وصل أنبوبة الاختبار بالكيس البلاستيكى حجم 1 لتر عن طريق \n الوصلة المطاطية الخاصة بذلك",
     "12."
    ],
    [
     "تاكد \n من أن بلف \n الكيس البلاستيكى حجم 1 لتر مفتوح",
     "13."
    ],
    [
     "افتح الصمام رقم \n A-75 \n داخل المفتاح المراد إجراء \n الاختبارات عليه فتحة صغيرة .",
     "14."
    ],
    [
     "افتح الصمام رقم \n A-76 \n داخل المفتاح المراد إجراء \n الاختبارات عليه \n فتحة صغيرة",
     "15."
    ],
    [
     "تأكد من عدم وجود تسرب غاز \n SF6 \n باستخدام \n جهاز تحسس تهرب غاز \n SF6 \n طراز \n TIFS5050",
     "16."
    ],
    [
     "افتح الصمام الموجود على جهاز \n الاختبار ضابطاً معدل السريان \n على (20 لتر/ ساعة) \n مع تشغيل\n Stop watch.",
     "17."
    ],
    [
     "بعد مرور\n 4\n دقائق \n أغلق الصمامين \n (A-75, \n A-76 ) \n داخل المفتاح المراد إجراء \n الاختبارات عليه.",
     "18."
    ],
    [
     "اغلق \n الصمام الموجود على جهاز \n الاختبار.",
     "19."
    ],
    [
     "اغلق \n بلف \n الكيس البلاستيكى حجم 1 لتر",
     "20."
    ],
    [
     "اسحب الكيس البلاستيكى حجم1لترعن الوصلة المطاطية المتصلة به \n ثم فرغه من الغاز",
     "21."
    ],
    [
     "اسحب الوصلة المطاطية من \n أنبوبة الاختبار",
     "22."
    ],
    [
     "اخرج أنبوبة الاختبار من مكانها بالجهاز",
     "23"
    ],
    [
     "ضع السدادة المطاطية فى موضع إدخال \n أنبوبة الاختبار فى جهاز \n الاختبار",
     "24"
    ],
    [
     "سجل قيمة \n SO2 ppmv \n ( بمقدار التغير فى أنبوبة \n الاختبار من اللون رمادى أزرق إلى \n الأبيض )",
     "25"
    ],
    [
     "ثانياً : إختبار نسبة حجم\n HF\n فى غاز\n SF6\n اختر أنبوبة الاختبار(1.5to \n 15ppmv)\n (HF type \n 1.5/b (Order-No. 3-032-18))",
     "26"
    ],
    [
     "افتح \n أنبوبة\n الاختبار(1.5to \n 15ppmv)\n (HF \n type 1.5/b (Order-No. \n 3-032-18))\n من \n الجانبين \n بواسطة استخدام\n Tube Opener",
     "27"
    ],
    [
     "ارفع السدادة المطاطية من على موضع إدخال \n أنبوبة الاختبار فى \n جهاز الاختبار.",
     "28"
    ],
    [
     "ضع\n أنبوبة الاختبار(1.5to \n 15ppmv)\n (HF \n type 1.5/b (Order-No. \n 3-032-18))\n فى\n موضعها فى \n الجهاز فى \n الاتجاه الصحيح",
     "29"
    ],
    [
     "وصل أنبوبة الاختبار بالكيس البلاستيكى حجم 2 لتر عن طريق \n الوصلة المطاطية الخاصة بذلك",
     "30"
    ],
    [
     "تأكد من أن بلف \n الكيس البلاستيكى حجم 2 لتر مفتوح",
     "31"
    ],
    [
     "افتح الصمام رقم \n A-75 \n داخل المفتاح المراد إجراء \n الاختبارات عليه \n فتحة صغيرة",
     "32"
    ],
    [
     "افتح الصمام رقم \n A-76 \n داخل المفتاح المراد إجراء \n الاختبارات عليه \n فتحة صغيرة",
     "33"
    ],
    [
     "افتح الصمام الموجود على جهاز \n الاختبار ضابطاً معدل السريان \n على (70 لتر/ ساعة) \n مع تشغيل\n Stop watch",
     "34"
    ],
    [
     "بعد مرور(3.5 دقيقة)\n اغلق الصمامين (A-75, \n A-76 ) \n داخل المفتاح المراد إجراء \n الاختبارات عليه.",
     "35"
    ],
    [
     "اغلق الصمام الموجود على جهاز \n الاختبار",
     "36"
    ],
    [
     "اغلق \n بلف \n الكيس البلاستيكى حجم 2 لتر",
     "37"
    ],
    [
     "اسحب الكيس البلاستيكى حجم2لترعن الوصلة المطاطية المتصلة به \n ثم فرغه من الغاز",
     "38"
    ],
    [
     "اسحب الوصلة المطاطية من \n أنبوبة الاختبار",
     "39"
    ],
    [
     "اخرج أنبوبة الاختبار من مكانها بالجهاز",
     "40"
    ],
    [
     "سجل قيمة \n HF ppmv \n ( بمقدار التغير فى أنبوبة \n الاختبار من اللون أزرق فاتح إلى \n وردى فاتح)",
     "41"
    ],
    [
     "فك خرطوم التوصيل\n (Connecting hose 2000 mm (order no. 6-1021-R020))\n من نقطة الدخول على جهاز الإختبار",
     "42"
    ],
    [
     "فك خرطوم التوصيل \n (Connecting hose 2000 mm (order no. \n 6-1021-R020))\n من الوصلة \n (DILO-Coupling DN8)",
     "43"
    ],
    [
     "فك الوصلة \n (DILO-Coupling DN8) \n من داخل المفتاح المراد إجراء \n الاختبارات عليه",
     "44"
    ],
    [
     "اربط الطبه \n رقم\nA-77\nداخل المفتاح المراد إجراء \n الاختبارات عليه",
     "45"
    ],
    [
     "تأكد \n من الصمام رقم \n A-76 \n أنه \nمغلق\nداخل المفتاح المراد إجراء \nالاختبارات عليه",
     "46"
    ],
    [
     "افتح \n الصمام رقم \n A-75\nداخل \n المفتاح المراد إجراء \nالاختبارات عليه",
     "47"
    ],
    [
     "تأكد من عدم وجود تسرب غاز \n SF6 \n باستخدام \nجهاز تحسس تهرب غاز \n SF6 طراز\nTIF5050",
     "48"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "اسم الموقع \n: \nرقم \nالقاطع:"
  },
  {
   "type": "paragraph",
   "text": "القائم بالصيانة: \nالتوقيع: \nتاريخ الصيانة:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Dimensions:\n Width: 198 mm\n Height: 115 mm \n Depth: \n 165 mm \n Weight: 2.4kg",
     ""
    ],
    [
     "Transport case:\n Outside dimensions:\n Width: 370 mm\n Height: 160 mm \n Depth: \n 310mm \n Empty Weight: 3.1kg\n Standard version:\n Measuring device for decomposition products with \n flowmeter and needle valve safety valve, mounting for test tubes DILO-connecting \n couplingsin DN 8and DN 20,tube opener,connecting piece with connecting hose, \n 2spare O-rings,flexible connection 2 m long,transport case\n 2 operating instructions in:\n ( ) German ( ) English \n ( ) French"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Accessories:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Seaworthy \n packing for 3-032-r003 with transport case",
     "3-775-r004"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "10 pieces \n test tubes for sulphur dioxide SO2 type 1/a; measuring range 1 to 25 ppmv\n Plastic bags \n with a volume of 1 litre are needed (3-032-21)",
     "3-032-15"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Values for gas measurements:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Test tube",
     "Measuring range",
     "Volume plastic bag (in litres)",
     "Flow rate (in litres/h)",
     "Approx.flow-off time (in minutes)",
     "Color change test tube"
    ],
    [
     "Sulphur dioxide SO2 type 1/a (Order-no. \n 3-032-15)",
     "1 to 25 ppmv",
     "1\n (Order-no.3-032-21)",
     "20",
     "4",
     "from grey-blue to white"
    ],
    [
     "Sulphur dioxide SO2 type 20/a (Order-no. \n 3-032-16)",
     "20 to 200 ppmv",
     "1\n (Order-no.3-032-21)",
     "20",
     "4",
     "from brown-yellow to white"
    ],
    [
     "Sulphur dioxide SO2 type 50/b (Order-no. \n 3-032-17)",
     "50 to 500 ppmv\n (read at scale n=10)",
     "1\n (Order-no.3-032-21)",
     "20",
     "4",
     "from blue to yellow"
    ],
    [
     "Hydrogen fluoride HF type 1.5/b (Order-no. \n 3-032-18)",
     "1.5 to 15 ppmv",
     "1\n (Order-no.3-032-20)",
     "70",
     "3.5",
     "from light blue to light pink"
    ],
    [
     "Oil mist type 1/a (Order-no. \n 3-032-19)",
     "1 mg/m to 10 mg/m (corresp. to 0.16 \n to 1.6 ppmm)",
     "10\n (Order-no.3-032-22)",
     "40",
     "28",
     "from white to brown"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Table-1 : Values for gas measurements"
  },
  {
   "type": "paragraph",
   "text": "admissible ambient temperatures for the test tubes \nduring the measurement:"
  },
  {
   "type": "paragraph",
   "text": "Sulphur dioxide SO2 type 1/a : \n15 ْ C to 25 ْ C (59\n ْ F to 77 ْ F)"
  },
  {
   "type": "paragraph",
   "text": "Sulphur dioxide SO2 type 20/a : \n0 ْ C to 40 ْ C (32\n ْ F to 104 ْ F)"
  },
  {
   "type": "paragraph",
   "text": "Sulphur dioxide SO2 type 50/b : \n0 ْ C to 50 ْ C (32\n ْ F to 122 ْ F)"
  },
  {
   "type": "paragraph",
   "text": "Hydrogen fluoride HF type 1.5/b : 15 \nْ C to 30 ْ C (59 ْ\nF to 86 ْ F)"
  },
  {
   "type": "paragraph",
   "text": "Oil mist type 1/a: \n10ْ C to 30 ْ C (50\n ْ F to 86 ْ F)"
  },
  {
   "type": "paragraph",
   "text": "A-75 : Stop Valve"
  },
  {
   "type": "paragraph",
   "text": "A-76 : Gas Supplying Valve"
  },
  {
   "type": "paragraph",
   "text": "C-3 : Gas Pressure Gauge"
  },
  {
   "type": "paragraph",
   "text": "C-4 : Gas Density Switches"
  },
  {
   "type": "paragraph",
   "text": "A-77 : Cap"
  },
  {
   "type": "table",
   "rows": [
    [
     "Caution :Please keep the valve (A-75) open and the \nvalve (A-76) close \nOtherwise the three pole gas tanks may be pressurized even \nthe pressure gauge indicates 1 bar."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "شهادة اختبار غاز SF6 لمعدات 220 ك ف"
  },
  {
   "type": "table",
   "rows": [
    [
     "Equipment",
     "Date",
     "Ambiant\n Temperature \n ْ C",
     "Dew point \n ْ C",
     "Moisture\n meas. (ppmv)",
     "SF6 %\n Meas. value",
     "Decomposition Products"
    ],
    [
     "SO2 (ppmv)",
     "HF (ppmv)"
    ],
    [
     "CB",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "CB",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "CB",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ضغط \nغاز\nSF6\nداخل المفاتيح"
  },
  {
   "type": "paragraph",
   "text": "CB = \nbar"
  },
  {
   "type": "paragraph",
   "text": "CB = \nbar"
  },
  {
   "type": "paragraph",
   "text": "CB = \nbar"
  }
 ],
 "text": "الشركة القابضة لكهرباء مصر\nنظام معلومات إجراءات الصيانة\nنظام\nمعلومات إجراءات\nالصيانة\n | شركات\n الإنتاج | إجـراءات الصيانـة\nرقم المستند:\nCB-172-r0a | المعدة:\n اختبار نسبة الشوائب في غاز\n SF6\n للقواطع\n الكهربية\n 220ك \n ف\n GSPK-200T1 \nToshiba\nصادرة الى:\n محطة \n كهرباء أسيوط الجديدة\nالموقف: \n معتمدة\nتاريخ الاعتماد: 11يوليو \n 2004 | الإجراء:\n باستخدام جهاز قياس نسبة الشوائب في غاز \n SF6\n طراز \n (DILO) \n 3-032-R003\nتاريخ المراجعة \nالتالية: \nيوليو 2009\nمقدمـة\nهذا \n المستند \n تم إعداده بواسطة السيد المهندس/ محمود احمد محمود وتم \n اختباره بواسطة كل من السيد المهندس/ على حسين فراج والسيد المهندس/ محمود فيصل \n محمد يوم 24 أبريل 2004 بمحطة كهرباء أسيوط الجديدة وبموافقة السيد المهندس/ عبد \n الناصر معروف احمد مدير عام المحطة وتم اعتماده من السيد المهندس/ محمد جمال \n الدين رئيس قطاع المحطة\nاحتياطات \n الأمـان\nفصل المفتاح المراد اختبار \nنسبة\nالشوائب\nله وكذلك \nفصل سكاكين المفتاح 0\nفتح أمر شغل\nتسوير \nمكان العمل \nووضع لافتات التحذير اللازمة.\nإتباع تعليمات \nالسلامة والصحة المهنية لسلامة \nالأفراد والمعدات .\nفصل المفتاح المراد اختبار \nنسبة\nالشوائب\nله وكذلك \nفصل سكاكين المفتاح 0\nفتح أمر شغل\nتسوير \nمكان العمل \nووضع لافتات التحذير اللازمة.\nإتباع تعليمات \nالسلامة والصحة المهنية لسلامة \nالأفراد والمعدات .\nالعدد والأدوات والأجهزة المستخدمة\nجهاز قياس نسبة الشوائب في غاز \n SF6 طراز (DILO)\n3-032-R003\nالوصلة المعدة لذلك الاختبار.\nمفتاح بلدي رقم (17)\nجهاز \nقياس درجة حرارة الجو\nStop\nwatch\nجهاز \nتحسس تهرب غاز \nSF6 \nطراز TIF5050\nجهاز قياس نسبة الشوائب في غاز \n SF6 طراز (DILO)\n3-032-R003\nالوصلة المعدة لذلك الاختبار.\nمفتاح بلدي رقم (17)\nجهاز \nقياس درجة حرارة الجو\nStop\nwatch\nجهاز \nتحسس تهرب غاز \nSF6 \nطراز TIF5050\nخطوات الصيانـة المطلوب تنفيذها\nاغلق الصمام رقم \n A-75\n داخل المفتاح المراد إجراء \n الاختبارات عليه . | 1.\nتأكد من الصمام رقم \n A-76\n أنه \n مغلق داخل المفتاح المراد إجراء \n الاختبارات عليه\n 0 | 2.\nفك الطبه رقم\n A-77\n داخل المفتاح المراد إجراء \n الاختبارات عليه | 3.\nتأكد من عدم وجود تسرب غاز \n SF6 \n باستخدام \n جهاز تحسس تهرب غاز \n SF6 \n طراز \n TIF5050 | 4.\nثبت الوصلة \n (DILO-Coupling \n DN8)المعدة \n للاختبار مكان الطبه رقم\n A-77\n داخل \n المفتاح المراد إجراء الاختبارت عليه | 5.\nثبت خرطوم التوصيل \n (Connecting hose 2000 mm (orderno. 6-1021-R020))\n فى الوصلة \n (DILO-Coupling DN8 | 6.\nثبت خرطوم التوصيل\n (Connecting hose 2000 \n mm (order no. 6-1021-R020\n فى نقطة الدخول\n على جهاز الاختبار | 7.\nأولاً : إختبار نسبة حجم\n SO2\n فى غاز\n SF6\n إختر إنبوبة الإختبار(1to \n 25ppmv)\n (SO2 \n type 20/a (Order-No. 3-032-16)) | 8.\nافتح \n إنبوبة\n الإختبار(1to \n 25ppmv)\n (SO2 type 20/a \n (Order-No. 3-032-16))\n من \n الجانبين \n بواسطة إستخدام\n Tube Opener | 9.\nارفع السدادة المطاطية من على موضع إدخال \n إنبوبة الإختبار فى جهاز \n الإختبار | 10.\nضع\n أنبوبة الاختبار(1to \n 25ppmv)\n (SO2 type 20/a \n (Order-No. \n 3-032-16))\n فى موضعها في \n الجهاز فى \n الاتجاه الصحيح | 11.\nوصل أنبوبة الاختبار بالكيس البلاستيكى حجم 1 لتر عن طريق \n الوصلة المطاطية الخاصة بذلك | 12.\nتاكد \n من أن بلف \n الكيس البلاستيكى حجم 1 لتر مفتوح | 13.\nافتح الصمام رقم \n A-75 \n داخل المفتاح المراد إجراء \n الاختبارات عليه فتحة صغيرة . | 14.\nافتح الصمام رقم \n A-76 \n داخل المفتاح المراد إجراء \n الاختبارات عليه \n فتحة صغيرة | 15.\nتأكد من عدم وجود تسرب غاز \n SF6 \n باستخدام \n جهاز تحسس تهرب غاز \n SF6 \n طراز \n TIFS5050 | 16.\nافتح الصمام الموجود على جهاز \n الاختبار ضابطاً معدل السريان \n على (20 لتر/ ساعة) \n مع تشغيل\n Stop watch. | 17.\nبعد مرور\n 4\n دقائق \n أغلق الصمامين \n (A-75, \n A-76 ) \n داخل المفتاح المراد إجراء \n الاختبارات عليه. | 18.\nاغلق \n الصمام الموجود على جهاز \n الاختبار. | 19.\nاغلق \n بلف \n الكيس البلاستيكى حجم 1 لتر | 20.\nاسحب الكيس البلاستيكى حجم1لترعن الوصلة المطاطية المتصلة به \n ثم فرغه من الغاز | 21.\nاسحب الوصلة المطاطية من \n أنبوبة الاختبار | 22.\nاخرج أنبوبة الاختبار من مكانها بالجهاز | 23\nضع السدادة المطاطية فى موضع إدخال \n أنبوبة الاختبار فى جهاز \n الاختبار | 24\nسجل قيمة \n SO2 ppmv \n ( بمقدار التغير فى أنبوبة \n الاختبار من اللون رمادى أزرق إلى \n الأبيض ) | 25\nثانياً : إختبار نسبة حجم\n HF\n فى غاز\n SF6\n اختر أنبوبة الاختبار(1.5to \n 15ppmv)\n (HF type \n 1.5/b (Order-No. 3-032-18)) | 26\nافتح \n أنبوبة\n الاختبار(1.5to \n 15ppmv)\n (HF \n type 1.5/b (Order-No. \n 3-032-18))\n من \n الجانبين \n بواسطة استخدام\n Tube Opener | 27\nارفع السدادة المطاطية من على موضع إدخال \n أنبوبة الاختبار فى \n جهاز الاختبار. | 28\nضع\n أنبوبة الاختبار(1.5to \n 15ppmv)\n (HF \n type 1.5/b (Order-No. \n 3-032-18))\n فى\n موضعها فى \n الجهاز فى \n الاتجاه الصحيح | 29\nوصل أنبوبة الاختبار بالكيس البلاستيكى حجم 2 لتر عن طريق \n الوصلة المطاطية الخاصة بذلك | 30\nتأكد من أن بلف \n الكيس البلاستيكى حجم 2 لتر مفتوح | 31\nافتح الصمام رقم \n A-75 \n داخل المفتاح المراد إجراء \n الاختبارات عليه \n فتحة صغيرة | 32\nافتح الصمام رقم \n A-76 \n داخل المفتاح المراد إجراء \n الاختبارات عليه \n فتحة صغيرة | 33\nافتح الصمام الموجود على جهاز \n الاختبار ضابطاً معدل السريان \n على (70 لتر/ ساعة) \n مع تشغيل\n Stop watch | 34\nبعد مرور(3.5 دقيقة)\n اغلق الصمامين (A-75, \n A-76 ) \n داخل المفتاح المراد إجراء \n الاختبارات عليه. | 35\nاغلق الصمام الموجود على جهاز \n الاختبار | 36\nاغلق \n بلف \n الكيس البلاستيكى حجم 2 لتر | 37\nاسحب الكيس البلاستيكى حجم2لترعن الوصلة المطاطية المتصلة به \n ثم فرغه من الغاز | 38\nاسحب الوصلة المطاطية من \n أنبوبة الاختبار | 39\nاخرج أنبوبة الاختبار من مكانها بالجهاز | 40\nسجل قيمة \n HF ppmv \n ( بمقدار التغير فى أنبوبة \n الاختبار من اللون أزرق فاتح إلى \n وردى فاتح) | 41\nفك خرطوم التوصيل\n (Connecting hose 2000 mm (order no. 6-1021-R020))\n من نقطة الدخول على جهاز الإختبار | 42\nفك خرطوم التوصيل \n (Connecting hose 2000 mm (order no. \n 6-1021-R020))\n من الوصلة \n (DILO-Coupling DN8) | 43\nفك الوصلة \n (DILO-Coupling DN8) \n من داخل المفتاح المراد إجراء \n الاختبارات عليه | 44\nاربط الطبه \n رقم\nA-77\nداخل المفتاح المراد إجراء \n الاختبارات عليه | 45\nتأكد \n من الصمام رقم \n A-76 \n أنه \nمغلق\nداخل المفتاح المراد إجراء \nالاختبارات عليه | 46\nافتح \n الصمام رقم \n A-75\nداخل \n المفتاح المراد إجراء \nالاختبارات عليه | 47\nتأكد من عدم وجود تسرب غاز \n SF6 \n باستخدام \nجهاز تحسس تهرب غاز \n SF6 طراز\nTIF5050 | 48\nاسم الموقع \n: \nرقم \nالقاطع:\nالقائم بالصيانة: \nالتوقيع: \nتاريخ الصيانة:\nDimensions:\n Width: 198 mm\n Height: 115 mm \n Depth: \n 165 mm \n Weight: 2.4kg | \nTransport case:\n Outside dimensions:\n Width: 370 mm\n Height: 160 mm \n Depth: \n 310mm \n Empty Weight: 3.1kg\n Standard version:\n Measuring device for decomposition products with \n flowmeter and needle valve safety valve, mounting for test tubes DILO-connecting \n couplingsin DN 8and DN 20,tube opener,connecting piece with connecting hose, \n 2spare O-rings,flexible connection 2 m long,transport case\n 2 operating instructions in:\n ( ) German ( ) English \n ( ) French\nAccessories:\nSeaworthy \n packing for 3-032-r003 with transport case | 3-775-r004\n10 pieces \n test tubes for sulphur dioxide SO2 type 1/a; measuring range 1 to 25 ppmv\n Plastic bags \n with a volume of 1 litre are needed (3-032-21) | 3-032-15\nValues for gas measurements:\nTest tube | Measuring range | Volume plastic bag (in litres) | Flow rate (in litres/h) | Approx.flow-off time (in minutes) | Color change test tube\nSulphur dioxide SO2 type 1/a (Order-no. \n 3-032-15) | 1 to 25 ppmv | 1\n (Order-no.3-032-21) | 20 | 4 | from grey-blue to white\nSulphur dioxide SO2 type 20/a (Order-no. \n 3-032-16) | 20 to 200 ppmv | 1\n (Order-no.3-032-21) | 20 | 4 | from brown-yellow to white\nSulphur dioxide SO2 type 50/b (Order-no. \n 3-032-17) | 50 to 500 ppmv\n (read at scale n=10) | 1\n (Order-no.3-032-21) | 20 | 4 | from blue to yellow\nHydrogen fluoride HF type 1.5/b (Order-no. \n 3-032-18) | 1.5 to 15 ppmv | 1\n (Order-no.3-032-20) | 70 | 3.5 | from light blue to light pink\nOil mist type 1/a (Order-no. \n 3-032-19) | 1 mg/m to 10 mg/m (corresp. to 0.16 \n to 1.6 ppmm) | 10\n (Order-no.3-032-22) | 40 | 28 | from white to brown\nTable-1 : Values for gas measurements\nadmissible ambient temperatures for the test tubes \nduring the measurement:\nSulphur dioxide SO2 type 1/a : \n15 ْ C to 25 ْ C (59\n ْ F to 77 ْ F)\nSulphur dioxide SO2 type 20/a : \n0 ْ C to 40 ْ C (32\n ْ F to 104 ْ F)\nSulphur dioxide SO2 type 50/b : \n0 ْ C to 50 ْ C (32\n ْ F to 122 ْ F)\nHydrogen fluoride HF type 1.5/b : 15 \nْ C to 30 ْ C (59 ْ\nF to 86 ْ F)\nOil mist type 1/a: \n10ْ C to 30 ْ C (50\n ْ F to 86 ْ F)\nA-75 : Stop Valve\nA-76 : Gas Supplying Valve\nC-3 : Gas Pressure Gauge\nC-4 : Gas Density Switches\nA-77 : Cap\nCaution :Please keep the valve (A-75) open and the \nvalve (A-76) close \nOtherwise the three pole gas tanks may be pressurized even \nthe pressure gauge indicates 1 bar.\nشهادة اختبار غاز SF6 لمعدات 220 ك ف\nEquipment | Date | Ambiant\n Temperature \n ْ C | Dew point \n ْ C | Moisture\n meas. (ppmv) | SF6 %\n Meas. value | Decomposition Products\nSO2 (ppmv) | HF (ppmv)\nCB |  |  |  |  |  |  | \nCB |  |  |  |  |  |  | \nCB |  |  |  |  |  |  | \nضغط \nغاز\nSF6\nداخل المفاتيح\nCB = \nbar\nCB = \nbar\nCB = \nbar",
 "text_truncated": false,
 "links": [
  {
   "href": "../../index.htm",
   "text": "English Version"
  },
  {
   "href": "../../arabic_web/Ar_whatsnew/Ar_whatsnew.htm",
   "text": "ما هو الجديد"
  },
  {
   "href": "../../arabic_web/Ar_about/docs%20status/Ar_status.htm",
   "text": "موقف المستندات"
  },
  {
   "href": "../../arabic_web/Ar_forms/A_form.htm",
   "text": "النماذج"
  },
  {
   "href": "../../arabic_web/Ar_about/Ar_about.htm",
   "text": "ما هو الـ MPIS"
  },
  {
   "href": "../../arabic_web/Ar_admin_inst/Ar_admin_inst.htm",
   "text": "التعليمات الإدارية"
  },
  {
   "href": "../../arabic_web/Ar_draf_docs/Ar_draf_doc.htm",
   "text": "مسودة المستندات"
  },
  {
   "href": "../../arabic_web/Ar_Coordinators/Ar_MPIS_Coord_main%20Page.htm",
   "text": "المنسقون"
  },
  {
   "href": "../../arabic_web/Ar_tech_resource/Ar_tech_resource.htm",
   "text": "قاعدة البيانات"
  }
 ],
 "images": [
  {
   "src": "../../images/eetc_logo.jpg",
   "alt": "EETC Logo"
  },
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-172-R0A.jpg",
   "alt": ""
  },
  {
   "src": "graphics/cb-170-02.jpg",
   "alt": ""
  }
 ]
}