{
 "id": "gen-docs-switchgear-cb-173-r0-htm",
 "doc_number": "CB-173-R0",
 "title_en": "CB-173-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-173-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This documents out lines the equipment \n inspection \n I1, which must be performed every six months as indicated by M6 at the \n titled block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng.\nMohamed Abdel \nMoneim,\ntested by eng. \nYasser Abdo, accepted by electrical general director eng. Said Mahmoud Hessain Farag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil: EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman: EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "The circuit breaker must be isolated and grounded from both sides..",
    "Isolate the service voltage and control voltage.",
    "The appropriate local safety regulation should be observed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete \n tool set",
    "Safety and \n healthy equipment as safety helmet .... etc",
    "Cleaning \n cloth, dry spry cleaner",
    "Grease, and \n special oil for CB",
    "Labels."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Take the \n CB out of the bus bar.",
    "General \n cleaning for the CB.",
    "Retighten the bolts and nuts for the CB",
    "Check ON \n / OFF circuit of CB",
    "Oil and \n grease moving parts of the CB.",
    "Check performance of the limit switch.",
    "Rearrangement state: Connect all items which are disconnected."
   ]
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis documents out lines the equipment \n inspection \n I1, which must be performed every six months as indicated by M6 at the \n titled block.\nThe first draft initiated by eng.\nMohamed Abdel \nMoneim,\ntested by eng. \nYasser Abdo, accepted by electrical general director eng. Said Mahmoud Hessain Farag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil: EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman: EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc.\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nThe circuit breaker must be isolated and grounded from both sides..\nIsolate the service voltage and control voltage.\nThe appropriate local safety regulation should be observed.\nTools and Equipment\nComplete \n tool set\nSafety and \n healthy equipment as safety helmet .... etc\nCleaning \n cloth, dry spry cleaner\nGrease, and \n special oil for CB\nLabels.\nWork to be Carried Out\nTake the \n CB out of the bus bar.\nGeneral \n cleaning for the CB.\nRetighten the bolts and nuts for the CB\nCheck ON \n / OFF circuit of CB\nOil and \n grease moving parts of the CB.\nCheck performance of the limit switch.\nRearrangement state: Connect all items which are disconnected.\nRemarks:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nLocation: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}