{
 "id": "gen-docs-switchgear-cb-174-r0-htm",
 "doc_number": "CB-174-R0",
 "title_en": "CB-174-r0 \nAPPROVED",
 "title_ar": "CB-174-r0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-174-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the\nequipment inspection I1, which must be performed every six months as indicated \nby M6\nin the above title block."
  },
  {
   "type": "paragraph",
   "text": "This document initiated and tested by by eng. Mohamed Ahmed Ezzy, reviewed by eng Marcus Estasious Condis, revised by EDEPC quality control \neng. Tawfeq Al Abasery, approved by operation and \nmaintenance's General Director: eng. Nabel Al Bastawesy, \nand certified by eng. Aly Mostafa Al Lethy EDEPC inspection and quality control head \nsector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance staff should carry the suitable safety category,",
    "Safety fence (rope) with caution marks surrounding the work area is \n required.",
    "Personal\n protective equipment must be used (safety shoes, Helmet, breathing mask,\n safety glasses).",
    "Switch off input and output \n supply.",
    "Circuit breaker \n must be isolated and earthed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool set, Digital voltmeter.",
    "Complete tool set, Digital voltmeter.",
    "Brush, Air blower or vacuum \n cleaner."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Clean the outside CB surface to remove contaminant particles."
  },
  {
   "type": "paragraph",
   "text": "Check for loose bolts and tighten if needed."
  },
  {
   "type": "paragraph",
   "text": "Check the SF6 pressure value."
  },
  {
   "type": "paragraph",
   "text": "Clean mechanical \n parts and electrical switches (contacts)."
  },
  {
   "type": "paragraph",
   "text": "Check the closing and tripping coils (operations)."
  },
  {
   "type": "paragraph",
   "text": "Check the possibility of easy motion for the breakers."
  },
  {
   "type": "paragraph",
   "text": "Check the operation of charging motor and charging of spring."
  },
  {
   "type": "list",
   "items": [
    "Clean the outside CB surface to remove contaminant particles.",
    "Check for loose bolts and tighten if needed.",
    "Check the SF6 pressure value.",
    "Clean mechanical \n parts and electrical switches (contacts).",
    "Check the closing and tripping coils (operations).",
    "Check the possibility of easy motion for the breakers.",
    "Check the operation of charging motor and charging of spring."
   ]
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document lists the\nequipment inspection I1, which must be performed every six months as indicated \nby M6\nin the above title block.\nThis document initiated and tested by by eng. Mohamed Ahmed Ezzy, reviewed by eng Marcus Estasious Condis, revised by EDEPC quality control \neng. Tawfeq Al Abasery, approved by operation and \nmaintenance's General Director: eng. Nabel Al Bastawesy, \nand certified by eng. Aly Mostafa Al Lethy EDEPC inspection and quality control head \nsector.\nSafety Precautions\nA work permit must be issued and the maintenance staff should carry the suitable safety category,\nSafety fence (rope) with caution marks surrounding the work area is \n required.\nPersonal\n protective equipment must be used (safety shoes, Helmet, breathing mask,\n safety glasses).\nSwitch off input and output \n supply.\nCircuit breaker \n must be isolated and earthed.\nTools and Equipment\nComplete tool set, Digital voltmeter.\nComplete tool set, Digital voltmeter.\nBrush, Air blower or vacuum \n cleaner.\nWork to be Carried Out\nClean the outside CB surface to remove contaminant particles.\nCheck for loose bolts and tighten if needed.\nCheck the SF6 pressure value.\nClean mechanical \n parts and electrical switches (contacts).\nCheck the closing and tripping coils (operations).\nCheck the possibility of easy motion for the breakers.\nCheck the operation of charging motor and charging of spring.\nClean the outside CB surface to remove contaminant particles.\nCheck for loose bolts and tighten if needed.\nCheck the SF6 pressure value.\nClean mechanical \n parts and electrical switches (contacts).\nCheck the closing and tripping coils (operations).\nCheck the possibility of easy motion for the breakers.\nCheck the operation of charging motor and charging of spring.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد هذه الوثيقة واختبرها م. Mohamed Ahmed Ezzy، وراجعها م. Marcus Estasious Condis، ونقحها م. Tawfeq Al Abasery، مهندس مراقبة الجودة في EDEPC، واعتمدها م. Nabel Al Bastawesy، المدير العام للتشغيل والصيانة، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة،",
    "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.",
    "يجب استخدام مهمات الوقاية الشخصية (حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة).",
    "افصل التغذية الداخلة والخارجة.",
    "يجب عزل قاطع الدائرة وتأريضه."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة كامل وفولتميتر رقمي.",
    "طقم عدة كامل وفولتميتر رقمي.",
    "فرشاة ومنفاخ هواء أو مكنسة كهربائية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "نظف السطح الخارجي للقاطع لإزالة الجزيئات الملوثة."
  },
  {
   "type": "paragraph",
   "text": "افحص المسامير المفكوكة وأحكم ربطها عند الحاجة."
  },
  {
   "type": "paragraph",
   "text": "افحص قيمة ضغط غاز SF6."
  },
  {
   "type": "paragraph",
   "text": "نظف الأجزاء الميكانيكية والمفاتيح الكهربائية (التلامسات)."
  },
  {
   "type": "paragraph",
   "text": "افحص ملفي التوصيل والفصل (التشغيل)."
  },
  {
   "type": "paragraph",
   "text": "افحص إمكانية الحركة السهلة للقواطع."
  },
  {
   "type": "paragraph",
   "text": "افحص عمل موتور الشحن وشحن النابض."
  },
  {
   "type": "list",
   "items": [
    "نظف السطح الخارجي للقاطع لإزالة الجزيئات الملوثة.",
    "افحص المسامير المفكوكة وأحكم ربطها عند الحاجة.",
    "افحص قيمة ضغط غاز SF6.",
    "نظف الأجزاء الميكانيكية والمفاتيح الكهربائية (التلامسات).",
    "افحص ملفي التوصيل والفصل (التشغيل).",
    "افحص إمكانية الحركة السهلة للقواطع.",
    "افحص عمل موتور الشحن وشحن النابض."
   ]
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان أعلاه.\nأعد هذه الوثيقة واختبرها م. Mohamed Ahmed Ezzy، وراجعها م. Marcus Estasious Condis، ونقحها م. Tawfeq Al Abasery، مهندس مراقبة الجودة في EDEPC، واعتمدها م. Nabel Al Bastawesy، المدير العام للتشغيل والصيانة، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.\nيجب استخدام مهمات الوقاية الشخصية (حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة).\nافصل التغذية الداخلة والخارجة.\nيجب عزل قاطع الدائرة وتأريضه.\nالعدد والأدوات والأجهزة المستخدمة\nطقم عدة كامل وفولتميتر رقمي.\nطقم عدة كامل وفولتميتر رقمي.\nفرشاة ومنفاخ هواء أو مكنسة كهربائية.\nالأعمال المطلوب تنفيذها\nنظف السطح الخارجي للقاطع لإزالة الجزيئات الملوثة.\nافحص المسامير المفكوكة وأحكم ربطها عند الحاجة.\nافحص قيمة ضغط غاز SF6.\nنظف الأجزاء الميكانيكية والمفاتيح الكهربائية (التلامسات).\nافحص ملفي التوصيل والفصل (التشغيل).\nافحص إمكانية الحركة السهلة للقواطع.\nافحص عمل موتور الشحن وشحن النابض.\nنظف السطح الخارجي للقاطع لإزالة الجزيئات الملوثة.\nافحص المسامير المفكوكة وأحكم ربطها عند الحاجة.\nافحص قيمة ضغط غاز SF6.\nنظف الأجزاء الميكانيكية والمفاتيح الكهربائية (التلامسات).\nافحص ملفي التوصيل والفصل (التشغيل).\nافحص إمكانية الحركة السهلة للقواطع.\nافحص عمل موتور الشحن وشحن النابض.",
 "translation_review": "draft — needs human review before operational use"
}