{
 "id": "gen-docs-switchgear-cb-176-r0-htm",
 "doc_number": "CB-176-R0",
 "title_en": "CB-176-r0 \nAPPROVED",
 "title_ar": "CB-176-r0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-176-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document \noutlines the general equipment inspection steps I1, to be carried out every six months as \nindicated by M6 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Sami Mohamed Hasan, tested by eng. Sayed El-Ashry, accepted by general manager \neng. Mohamed Abd El Gghaffar general director, revised by eng. Tawfik Alabasery \nEDEPC inspection & quality control, and certified by accountant Mahmoud \nSoliman; EDEPC general director of admin., financial inspection, and \nsupervisor of inspection and quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified\nmaintenance staff should carry the suitable safety category,",
    "Safety fence with caution marks surrounding the\nwork area is required.",
    "Wear safety helmet, shoes, breathing mask, safety\nglasses is required.",
    "The circuit breaker must be isolated completely and\nproperly earthed from both sides,",
    "DC control power should be disconnected.",
    "Before using a blower to clean the control cabinet or\nwhen cleaning the insulators, wear breathing mask to protect your lung tissues\nfrom the dust particles.",
    "Don't burn the cloth used in cleaning, collect it and\nsend it to the dump."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and\nEquipment"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, shoes, breathing mask, safety glasses.",
    "Hydraulic test gauges, hydraulic oil, and SF6 gas if\nneeded,",
    "SF6 test gauge, micro ohmmeter, and Air Blower."
   ]
  },
  {
   "type": "paragraph",
   "text": "Manual Operating Mechanism"
  },
  {
   "type": "list",
   "items": [
    "Carry out a few closing and opening operations.",
    "Supply the under voltage release with the relative rated voltage (if \n provided)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Motor Operating Mechanism"
  },
  {
   "type": "list",
   "items": [
    "Supply geared motor for spring charging at the relative rated voltage to see \n if the springs are charged correctly if the signal are correct the geared motor cuts off when the springs are charged.",
    "Carry out a few closing and opening operations, the geared motor recharges the springs after each closing operation\n N.B. Supply the under voltage release with the relative rated voltage (if \n provided)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Under Voltage Release (If \nProvided)"
  },
  {
   "type": "list",
   "items": [
    "if the circuit-breaker closes correctly the signal changes over",
    "Disconnect the power supply from the release the circuit-breaker opens the \n signal changes over."
   ]
  },
  {
   "type": "paragraph",
   "text": "Shunt Opening Release (If \nProvided)"
  },
  {
   "type": "list",
   "items": [
    "Close the circuit-breaker.",
    "Supply the shunt opening release at the relative rated voltage the circuit-breaker opens correctly the signal correct"
   ]
  },
  {
   "type": "paragraph",
   "text": "Shunt Closing Release \n(If Provided)"
  },
  {
   "type": "list",
   "items": [
    "Open the circuit-breaker.",
    "Supply the shunt closing release at the relative rated voltage the circuit-breaker closes correctly the signal correct"
   ]
  },
  {
   "type": "paragraph",
   "text": "Key Lock With Possible Accept \nContact (Bch) to the Closing Circuit (If Provided)"
  },
  {
   "type": "list",
   "items": [
    "Open the circuit-breaker",
    "Turn the key and remove it",
    "Attempt the circuit-breaker closing operation neither manual nor electric closing take place"
   ]
  },
  {
   "type": "paragraph",
   "text": "Auxiliary Contacts In the \nOperating Mechanism"
  },
  {
   "type": "list",
   "items": [
    "Insert the auxiliary contacts into suitable signaling circuits.",
    "Carry out a few closing and opening operations of the circuit-breaker to see \n if signals occur correctly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Auxiliary Transmitted Contacts"
  },
  {
   "type": "paragraph",
   "text": "for Indicating that the Circuit \nBreaker is Open/Closed Connected Isolated"
  },
  {
   "type": "list",
   "items": [
    "Insert the auxiliary contacts into suitable signaling circuits with the \n circuit-breaker inside the enclosure carry out a few closing and opening \n operation.",
    "Put the circuit-breaker in the withdrawn position to see if the signals of the \n relative operations occur correctly"
   ]
  },
  {
   "type": "paragraph",
   "text": "Insulation Resistance"
  },
  {
   "type": "list",
   "items": [
    "With a 2500 V megger, measure the insulation resistance between the phase and \n between phases and exposed conductive part of the medium voltage circuit.\n The insulation resistance should be at least 50 MΏ, and in any case. Constant \n in time if values are different, find out the cause.",
    "With a 500 V megger (installed equipment permitting) measure the insulation \n resistance between the auxiliary circuits and the exposed conductive part. The \n insulation resistance should be a few MΏ and, in any case. Constant in \n time"
   ]
  },
  {
   "type": "paragraph",
   "text": "Electromechanical Interlocking \nDevice (If Provided)"
  },
  {
   "type": "paragraph",
   "text": "With no supply to the interlocking device try to rack-in the circuit-breaker \n into the enclosure .Racking-in is not possible"
  },
  {
   "type": "paragraph",
   "text": "Supply the interlocking device at the relative rated voltage"
  },
  {
   "type": "paragraph",
   "text": "Carry out the racking-in operation .Racking-in is possible."
  },
  {
   "type": "list",
   "items": [
    "With no supply to the interlocking device try to rack-in the circuit-breaker \n into the enclosure .Racking-in is not possible",
    "Supply the interlocking device at the relative rated voltage",
    "Carry out the racking-in operation .Racking-in is possible."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nCB code: \nChecked by: \n Signature: \nDate:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document \noutlines the general equipment inspection steps I1, to be carried out every six months as \nindicated by M6 in the title block.\nThe first draft initiated by eng. Sami Mohamed Hasan, tested by eng. Sayed El-Ashry, accepted by general manager \neng. Mohamed Abd El Gghaffar general director, revised by eng. Tawfik Alabasery \nEDEPC inspection & quality control, and certified by accountant Mahmoud \nSoliman; EDEPC general director of admin., financial inspection, and \nsupervisor of inspection and quality control head sector.\nSafety Precautions\nA work permit must be issued and the qualified\nmaintenance staff should carry the suitable safety category,\nSafety fence with caution marks surrounding the\nwork area is required.\nWear safety helmet, shoes, breathing mask, safety\nglasses is required.\nThe circuit breaker must be isolated completely and\nproperly earthed from both sides,\nDC control power should be disconnected.\nBefore using a blower to clean the control cabinet or\nwhen cleaning the insulators, wear breathing mask to protect your lung tissues\nfrom the dust particles.\nDon't burn the cloth used in cleaning, collect it and\nsend it to the dump.\nTools and\nEquipment\nSafety helmet, shoes, breathing mask, safety glasses.\nHydraulic test gauges, hydraulic oil, and SF6 gas if\nneeded,\nSF6 test gauge, micro ohmmeter, and Air Blower.\nManual Operating Mechanism\nCarry out a few closing and opening operations.\nSupply the under voltage release with the relative rated voltage (if \n provided).\nMotor Operating Mechanism\nSupply geared motor for spring charging at the relative rated voltage to see \n if the springs are charged correctly if the signal are correct the geared motor cuts off when the springs are charged.\nCarry out a few closing and opening operations, the geared motor recharges the springs after each closing operation\n N.B. Supply the under voltage release with the relative rated voltage (if \n provided)\nUnder Voltage Release (If \nProvided)\nif the circuit-breaker closes correctly the signal changes over\nDisconnect the power supply from the release the circuit-breaker opens the \n signal changes over.\nShunt Opening Release (If \nProvided)\nClose the circuit-breaker.\nSupply the shunt opening release at the relative rated voltage the circuit-breaker opens correctly the signal correct\nShunt Closing Release \n(If Provided)\nOpen the circuit-breaker.\nSupply the shunt closing release at the relative rated voltage the circuit-breaker closes correctly the signal correct\nKey Lock With Possible Accept \nContact (Bch) to the Closing Circuit (If Provided)\nOpen the circuit-breaker\nTurn the key and remove it\nAttempt the circuit-breaker closing operation neither manual nor electric closing take place\nAuxiliary Contacts In the \nOperating Mechanism\nInsert the auxiliary contacts into suitable signaling circuits.\nCarry out a few closing and opening operations of the circuit-breaker to see \n if signals occur correctly.\nAuxiliary Transmitted Contacts\nfor Indicating that the Circuit \nBreaker is Open/Closed Connected Isolated\nInsert the auxiliary contacts into suitable signaling circuits with the \n circuit-breaker inside the enclosure carry out a few closing and opening \n operation.\nPut the circuit-breaker in the withdrawn position to see if the signals of the \n relative operations occur correctly\nInsulation Resistance\nWith a 2500 V megger, measure the insulation resistance between the phase and \n between phases and exposed conductive part of the medium voltage circuit.\n The insulation resistance should be at least 50 MΏ, and in any case. Constant \n in time if values are different, find out the cause.\nWith a 500 V megger (installed equipment permitting) measure the insulation \n resistance between the auxiliary circuits and the exposed conductive part. The \n insulation resistance should be a few MΏ and, in any case. Constant in \n time\nElectromechanical Interlocking \nDevice (If Provided)\nWith no supply to the interlocking device try to rack-in the circuit-breaker \n into the enclosure .Racking-in is not possible\nSupply the interlocking device at the relative rated voltage\nCarry out the racking-in operation .Racking-in is possible.\nWith no supply to the interlocking device try to rack-in the circuit-breaker \n into the enclosure .Racking-in is not possible\nSupply the interlocking device at the relative rated voltage\nCarry out the racking-in operation .Racking-in is possible.\nLocation: \nCB code: \nChecked by: \n Signature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة خطوات الفحص العام للمعدات I1، التي يجب تنفيذها كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Sami Mohamed Hasan، واختبرها م. Sayed El-Ashry، وقبلها المدير العام م. Mohamed Abd El Gghaffar، المدير العام، وراجعها م. Tawfik Alabasery، التفتيش ومراقبة الجودة في EDEPC، ووثقها المحاسب Mahmoud Soliman، مدير عام التفتيش الإداري والمالي في EDEPC والمشرف على رئيس قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "يلزم ارتداء خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.",
    "يجب عزل قاطع الدائرة تمامًا وتأريضه تأريضًا سليمًا من الجهتين،",
    "يجب فصل قدرة التحكم بالتيار المستمر.",
    "قبل استخدام المنفاخ لتنظيف خزانة التحكم أو عند تنظيف العوازل، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.",
    "لا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.",
    "مقاييس اختبار هيدروليكية وزيت هيدروليكي وغاز SF6 عند الحاجة،",
    "مقياس اختبار SF6 وميكرو أومميتر ومنفاخ هواء."
   ]
  },
  {
   "type": "paragraph",
   "text": "آلية التشغيل اليدوية"
  },
  {
   "type": "list",
   "items": [
    "نفذ عدة عمليات توصيل وفصل.",
    "زوّد محرر انخفاض الجهد بالجهد المقنن الخاص به (إن وجد)."
   ]
  },
  {
   "type": "paragraph",
   "text": "آلية تشغيل الموتور"
  },
  {
   "type": "list",
   "items": [
    "زوّد موتور التروس لشحن النابض بالجهد المقنن الخاص به لترى ما إذا كانت النوابض تُشحن بشكل صحيح؛ فإذا كانت الإشارات صحيحة فإن موتور التروس يتوقف عند شحن النوابض.",
    "نفذ عدة عمليات توصيل وفصل؛ حيث يعيد موتور التروس شحن النوابض بعد كل عملية توصيل. ملحوظة: زوّد محرر انخفاض الجهد بالجهد المقنن الخاص به (إن وجد)."
   ]
  },
  {
   "type": "paragraph",
   "text": "محرر انخفاض الجهد (إن وجد)"
  },
  {
   "type": "list",
   "items": [
    "إذا أغلق قاطع الدائرة بشكل صحيح فإن الإشارة تتبدل.",
    "افصل مصدر التغذية عن المحرر؛ فيفتح قاطع الدائرة وتتبدل الإشارة."
   ]
  },
  {
   "type": "paragraph",
   "text": "محرر الفتح التحويلي (إن وجد)"
  },
  {
   "type": "list",
   "items": [
    "أغلق قاطع الدائرة.",
    "زوّد محرر الفتح التحويلي بالجهد المقنن الخاص به؛ فيفتح قاطع الدائرة بشكل صحيح وتكون الإشارة صحيحة."
   ]
  },
  {
   "type": "paragraph",
   "text": "محرر التوصيل التحويلي (إن وجد)"
  },
  {
   "type": "list",
   "items": [
    "افتح قاطع الدائرة.",
    "زوّد محرر التوصيل التحويلي بالجهد المقنن الخاص به؛ فيغلق قاطع الدائرة بشكل صحيح وتكون الإشارة صحيحة."
   ]
  },
  {
   "type": "paragraph",
   "text": "قفل المفتاح مع تلامس قبول محتمل (Bch) لدائرة التوصيل (إن وجد)"
  },
  {
   "type": "list",
   "items": [
    "افتح قاطع الدائرة.",
    "أدر المفتاح وأخرجه.",
    "حاول تنفيذ عملية توصيل قاطع الدائرة؛ فلن يحدث توصيل لا يدويًا ولا كهربائيًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "التلامسات المساعدة في آلية التشغيل"
  },
  {
   "type": "list",
   "items": [
    "أدخل التلامسات المساعدة في دوائر إشارة مناسبة.",
    "نفذ عدة عمليات توصيل وفصل لقاطع الدائرة لترى ما إذا كانت الإشارات تحدث بشكل صحيح."
   ]
  },
  {
   "type": "paragraph",
   "text": "التلامسات المساعدة المنقولة"
  },
  {
   "type": "paragraph",
   "text": "للدلالة على أن قاطع الدائرة مفتوح/مغلق ومتصل/معزول"
  },
  {
   "type": "list",
   "items": [
    "أدخل التلامسات المساعدة في دوائر إشارة مناسبة مع وجود قاطع الدائرة داخل العلبة، ونفذ عدة عمليات توصيل وفصل.",
    "ضع قاطع الدائرة في وضع السحب للخارج لترى ما إذا كانت إشارات العمليات المتعلقة بها تحدث بشكل صحيح."
   ]
  },
  {
   "type": "paragraph",
   "text": "مقاومة العزل"
  },
  {
   "type": "list",
   "items": [
    "باستخدام ميجر 2500 فولت، قس مقاومة العزل بين الطور وبين الأطوار والجزء الموصل المكشوف من دائرة الجهد المتوسط. ويجب أن تكون مقاومة العزل 50 ميجا أوم على الأقل، وأن تكون ثابتة مع الزمن في جميع الأحوال؛ وإذا اختلفت القيم فابحث عن السبب.",
    "باستخدام ميجر 500 فولت (إذا سمحت المعدات المركبة)، قس مقاومة العزل بين الدوائر المساعدة والجزء الموصل المكشوف. ويجب أن تكون مقاومة العزل بضعة ميجا أوم، وأن تكون ثابتة مع الزمن في جميع الأحوال."
   ]
  },
  {
   "type": "paragraph",
   "text": "جهاز التعشيق الكهروميكانيكي (إن وجد)"
  },
  {
   "type": "paragraph",
   "text": "بدون تغذية لجهاز التعشيق، حاول إدخال قاطع الدائرة في العلبة. فلن يكون الإدخال ممكنًا."
  },
  {
   "type": "paragraph",
   "text": "زوّد جهاز التعشيق بالجهد المقنن الخاص به."
  },
  {
   "type": "paragraph",
   "text": "نفذ عملية الإدخال. فسيكون الإدخال ممكنًا."
  },
  {
   "type": "list",
   "items": [
    "بدون تغذية لجهاز التعشيق، حاول إدخال قاطع الدائرة في العلبة. فلن يكون الإدخال ممكنًا.",
    "زوّد جهاز التعشيق بالجهد المقنن الخاص به.",
    "نفذ عملية الإدخال. فسيكون الإدخال ممكنًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود القاطع: فُحص بواسطة: التوقيع: التاريخ:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة خطوات الفحص العام للمعدات I1، التي يجب تنفيذها كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان.\nأعد المسودة الأولى م. Sami Mohamed Hasan، واختبرها م. Sayed El-Ashry، وقبلها المدير العام م. Mohamed Abd El Gghaffar، المدير العام، وراجعها م. Tawfik Alabasery، التفتيش ومراقبة الجودة في EDEPC، ووثقها المحاسب Mahmoud Soliman، مدير عام التفتيش الإداري والمالي في EDEPC والمشرف على رئيس قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nيلزم ارتداء خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nيجب عزل قاطع الدائرة تمامًا وتأريضه تأريضًا سليمًا من الجهتين،\nيجب فصل قدرة التحكم بالتيار المستمر.\nقبل استخدام المنفاخ لتنظيف خزانة التحكم أو عند تنظيف العوازل، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.\nلا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب.\nالعدد والأدوات والأجهزة المستخدمة\nخوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nمقاييس اختبار هيدروليكية وزيت هيدروليكي وغاز SF6 عند الحاجة،\nمقياس اختبار SF6 وميكرو أومميتر ومنفاخ هواء.\nآلية التشغيل اليدوية\nنفذ عدة عمليات توصيل وفصل.\nزوّد محرر انخفاض الجهد بالجهد المقنن الخاص به (إن وجد).\nآلية تشغيل الموتور\nزوّد موتور التروس لشحن النابض بالجهد المقنن الخاص به لترى ما إذا كانت النوابض تُشحن بشكل صحيح؛ فإذا كانت الإشارات صحيحة فإن موتور التروس يتوقف عند شحن النوابض.\nنفذ عدة عمليات توصيل وفصل؛ حيث يعيد موتور التروس شحن النوابض بعد كل عملية توصيل. ملحوظة: زوّد محرر انخفاض الجهد بالجهد المقنن الخاص به (إن وجد).\nمحرر انخفاض الجهد (إن وجد)\nإذا أغلق قاطع الدائرة بشكل صحيح فإن الإشارة تتبدل.\nافصل مصدر التغذية عن المحرر؛ فيفتح قاطع الدائرة وتتبدل الإشارة.\nمحرر الفتح التحويلي (إن وجد)\nأغلق قاطع الدائرة.\nزوّد محرر الفتح التحويلي بالجهد المقنن الخاص به؛ فيفتح قاطع الدائرة بشكل صحيح وتكون الإشارة صحيحة.\nمحرر التوصيل التحويلي (إن وجد)\nافتح قاطع الدائرة.\nزوّد محرر التوصيل التحويلي بالجهد المقنن الخاص به؛ فيغلق قاطع الدائرة بشكل صحيح وتكون الإشارة صحيحة.\nقفل المفتاح مع تلامس قبول محتمل (Bch) لدائرة التوصيل (إن وجد)\nافتح قاطع الدائرة.\nأدر المفتاح وأخرجه.\nحاول تنفيذ عملية توصيل قاطع الدائرة؛ فلن يحدث توصيل لا يدويًا ولا كهربائيًا.\nالتلامسات المساعدة في آلية التشغيل\nأدخل التلامسات المساعدة في دوائر إشارة مناسبة.\nنفذ عدة عمليات توصيل وفصل لقاطع الدائرة لترى ما إذا كانت الإشارات تحدث بشكل صحيح.\nالتلامسات المساعدة المنقولة\nللدلالة على أن قاطع الدائرة مفتوح/مغلق ومتصل/معزول\nأدخل التلامسات المساعدة في دوائر إشارة مناسبة مع وجود قاطع الدائرة داخل العلبة، ونفذ عدة عمليات توصيل وفصل.\nضع قاطع الدائرة في وضع السحب للخارج لترى ما إذا كانت إشارات العمليات المتعلقة بها تحدث بشكل صحيح.\nمقاومة العزل\nباستخدام ميجر 2500 فولت، قس مقاومة العزل بين الطور وبين الأطوار والجزء الموصل المكشوف من دائرة الجهد المتوسط. ويجب أن تكون مقاومة العزل 50 ميجا أوم على الأقل، وأن تكون ثابتة مع الزمن في جميع الأحوال؛ وإذا اختلفت القيم فابحث عن السبب.\nباستخدام ميجر 500 فولت (إذا سمحت المعدات المركبة)، قس مقاومة العزل بين الدوائر المساعدة والجزء الموصل المكشوف. ويجب أن تكون مقاومة العزل بضعة ميجا أوم، وأن تكون ثابتة مع الزمن في جميع الأحوال.\nجهاز التعشيق الكهروميكانيكي (إن وجد)\nبدون تغذية لجهاز التعشيق، حاول إدخال قاطع الدائرة في العلبة. فلن يكون الإدخال ممكنًا.\nزوّد جهاز التعشيق بالجهد المقنن الخاص به.\nنفذ عملية الإدخال. فسيكون الإدخال ممكنًا.\nبدون تغذية لجهاز التعشيق، حاول إدخال قاطع الدائرة في العلبة. فلن يكون الإدخال ممكنًا.\nزوّد جهاز التعشيق بالجهد المقنن الخاص به.\nنفذ عملية الإدخال. فسيكون الإدخال ممكنًا.\nالموقع: كود القاطع: فُحص بواسطة: التوقيع: التاريخ:",
 "translation_review": "draft — needs human review before operational use"
}