{
 "id": "gen-docs-switchgear-cb-177-r0-htm",
 "doc_number": "CB-177-R0",
 "title_en": "CB-177-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-177-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Circuit Breakers",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection check list I2, which must be \ncarried out on an annually bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Sami Mohamed Hasan, tested by eng. Sayed El-Ashry, accepted by general manager \neng. Mohamed Abd El Gghaffar general director, revised by eng. Tawfik Alabasery \nEDEPCo. inspection & quality control, and certified by accountant Mahmoud \nSoliman; EDEPCo. general director of admin., financial inspection, and \nsupervisor of inspection and quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified\nmaintenance staff should carry the suitable safety category,",
    "Safety fence with caution marks \n surrounding the work area is required.",
    "Wear safety helmet, shoes, breathing mask, safety\nglasses.",
    "The circuit breaker must be isolated completely and\nproperly earthed from both sides,",
    "DC control power should be disconnected.",
    "Before using a blower to clean the control cabinet or\nwhen cleaning the insulators, wear breathing mask to protect your lung tissues\nfrom the dust particles.",
    "Don't burn the cloth used in cleaning, collect it and\nsend it to the dump."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and\nEquipment"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, shoes, breathing mask, safety glasses.",
    "Hydraulic test gauges, hydraulic oil, and SF6 gas if\nneeded,",
    "SF6 test gauge, micro ohmmeter, air blower, brush, \n and rags",
    "Dew point equipment, acidity equipment, \n air content\nequipment, and timing equipment"
   ]
  },
  {
   "type": "paragraph",
   "text": "Operating Mechanism"
  },
  {
   "type": "list",
   "items": [
    "Check and clean the surface of the internal device with a dry brush or rags .",
    "Check for distorted or oxidized springs and replace the damaged ones.",
    "Check for locking rings out of place and refit in their housing if needed.",
    "Check for loose nuts or screws and tighten if needed.",
    "Check for wires and relative fasteners detachment and replace if needed or \n reconnect the detached wires correctly ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Medium Voltage Part"
  },
  {
   "type": "list",
   "items": [
    "Check and clean the surface of the insulating parts with a dry brush or \n rags.",
    "Check for locking rings out of place and refit in their housing if needed.",
    "Check for loose nuts or screws and tighten if needed.",
    "Check for distortion or cracking of the insulating parts and ask ABB-SACE for \n replacement of the damaged parts if needed.",
    "Check for oxidized isolating contacts (only for draw out C.B.) and clean with \n a rough rag soaked in suitable solvent and lubricate moderately with neutral \n grease.",
    "Check for traces of over heating or loose screws on the connection to \n the C.B. terminal.(only for fixed version circuit breaker), clean the \n connections and breaker terminals with a rough rag soaked in suitable solvent \n cover with neutral grease and tighten the screw."
   ]
  },
  {
   "type": "paragraph",
   "text": "Earthing Isolating \nContact (only for draw out Circuit Breaker when fitted)"
  },
  {
   "type": "paragraph",
   "text": "Earthing Connection"
  },
  {
   "type": "list",
   "items": [
    "Check for traces of oxidation and/or loose nut (only for fixed version circuit \n breaker) and clean with a rough rag soaked in a suitable solvent",
    "Tighten the earthling connection fully and cover it with neutral grease."
   ]
  },
  {
   "type": "paragraph",
   "text": "Auxiliary circuit supply \nVoltage"
  },
  {
   "type": "list",
   "items": [
    "Check the supply voltage of the operating mechanism electrical accessories.\n The releases and the electrical interlocking devices must work correctly for \n values between 85% and 110% of the relative rated voltage."
   ]
  },
  {
   "type": "paragraph",
   "text": "Operating and Control \nElements"
  },
  {
   "type": "list",
   "items": [
    "Carry out the working tests.",
    "Replace the damaged or faulty elements (if necessary, ask ABB SACE)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Gas Pressure"
  },
  {
   "type": "paragraph",
   "text": "Checking the Gas Pressure"
  },
  {
   "type": "paragraph",
   "text": "Note: The \nfollowing procedure is valid for HA1 HA2 circuit breakers only. For HA3 circuit \nbreaker, operations of gas filling pressure checking and its eventual reset are \nnot required."
  },
  {
   "type": "list",
   "items": [
    "Check that the circuit breaker is out of service (both primary and secondary \n circuits isolated).",
    "Make sure that all the circuit breaker parts are at ambient temperature.",
    "Remove the protection cover (2) and the plug (1) from the gas filling value \n (see fig. 3)",
    "Apply the gas pressure checking device (see fig. 4) to the gas filling value \n and measure the pressure.",
    "The correct pressure value is 500KPa (absolute value) at an ambient \n temperature of 20 ْ C.",
    "For different ambient values, use the correction curve shown in fig. 1.",
    "Pressure values between 400 and 500KPa (absolute value at an ambient \n temperature of 20 ْ C) do not jeopardize the correct operation of the breaker.",
    "Pressure reset must only be carried out if the pressure value drops below \n 400KPa (absolute value).",
    "This limit also corresponds to the operating threshold of the pressure switch \n (if fitted)"
   ]
  },
  {
   "type": "paragraph",
   "text": "In \ncase of a completely discharged circuit breaker (relative pressure zero) it \nmust be sent back to ABB SACE for repair."
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure 1",
     "KPa \nbar \nlbin2\n 545 5.45 \n79\n500 \n5.00 \n72.5 \n460 \n4.60 \n67\n425 4.25 \n61.5"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Filling with Gas"
  },
  {
   "type": "list",
   "items": [
    "To carry out gas filling, it is necessary to have a SF6 gas cylinder complete \n with pressure reducer as well as pressure checking and adjustment device which \n must be adjusted to a value of 500KPa (absolute value) ( see curve in fig 1)",
    "A Teflon or stainless steel pipe, of adequate length and complete with the \n necessary screw type and fast on couplers, must be connected to the out \n let of the checking and adjustment device (see fig 2) the SF6 gas must comply \n with requirement indicated in the following paragraph.",
    "Let gas out of the cylinder into the air for at least 20 seconds in order to \n clear the connection pipe of air pockets.",
    "Insert the fast on coupler in the gas filling by supplying the gas slowly.",
    "At the end of this operation, remount the plug (1) and the sealable protection \n cover (2) (see fig 3)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Requirements for \nthe SF6 gas"
  },
  {
   "type": "paragraph",
   "text": "The gas must \ncomply with IEC Standards, Publication Nr.376 (Specification and acceptance of \nnew SF6 gas) and any further revisions, as well as with the corresponding \nItalian CEI Standards, Publication nr.410. it must also be remembered that \nimpurities will impair the gas characteristics and compromise the functionality \nof the circuit breaker."
  },
  {
   "type": "paragraph",
   "text": "Lubrication"
  },
  {
   "type": "paragraph",
   "text": "All the sliding parts subject to friction must be lubricated at the established \ntime with 5RX MOLY grease or \nequivalent ."
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code: \nChecked by: \nDate: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Figure 2: Device for filling with gas"
  },
  {
   "type": "paragraph",
   "text": "Legend:"
  },
  {
   "type": "table",
   "rows": [
    [
     "No",
     "Description",
     "No",
     "Description"
    ],
    [
     "1",
     "Gas cylinder cock",
     "5",
     "Pressure reducer knob"
    ],
    [
     "2",
     "Pressure reducer",
     "6",
     "Pressure reducer cock"
    ],
    [
     "3",
     "High pressure manometer",
     "7",
     "Connection pipe"
    ],
    [
     "4",
     "Low pressure manometer",
     "8",
     "Fast on Coupler"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Fig. 3 \nFig. 4"
  }
 ],
 "text": "Circuit Breakers | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection check list I2, which must be \ncarried out on an annually bases as indicated by Y1 in the title block.\nThe first draft initiated by eng. Sami Mohamed Hasan, tested by eng. Sayed El-Ashry, accepted by general manager \neng. Mohamed Abd El Gghaffar general director, revised by eng. Tawfik Alabasery \nEDEPCo. inspection & quality control, and certified by accountant Mahmoud \nSoliman; EDEPCo. general director of admin., financial inspection, and \nsupervisor of inspection and quality control head sector.\nSafety Precautions\nA work permit must be issued and the qualified\nmaintenance staff should carry the suitable safety category,\nSafety fence with caution marks \n surrounding the work area is required.\nWear safety helmet, shoes, breathing mask, safety\nglasses.\nThe circuit breaker must be isolated completely and\nproperly earthed from both sides,\nDC control power should be disconnected.\nBefore using a blower to clean the control cabinet or\nwhen cleaning the insulators, wear breathing mask to protect your lung tissues\nfrom the dust particles.\nDon't burn the cloth used in cleaning, collect it and\nsend it to the dump.\nTools and\nEquipment\nSafety helmet, shoes, breathing mask, safety glasses.\nHydraulic test gauges, hydraulic oil, and SF6 gas if\nneeded,\nSF6 test gauge, micro ohmmeter, air blower, brush, \n and rags\nDew point equipment, acidity equipment, \n air content\nequipment, and timing equipment\nOperating Mechanism\nCheck and clean the surface of the internal device with a dry brush or rags .\nCheck for distorted or oxidized springs and replace the damaged ones.\nCheck for locking rings out of place and refit in their housing if needed.\nCheck for loose nuts or screws and tighten if needed.\nCheck for wires and relative fasteners detachment and replace if needed or \n reconnect the detached wires correctly .\nMedium Voltage Part\nCheck and clean the surface of the insulating parts with a dry brush or \n rags.\nCheck for locking rings out of place and refit in their housing if needed.\nCheck for loose nuts or screws and tighten if needed.\nCheck for distortion or cracking of the insulating parts and ask ABB-SACE for \n replacement of the damaged parts if needed.\nCheck for oxidized isolating contacts (only for draw out C.B.) and clean with \n a rough rag soaked in suitable solvent and lubricate moderately with neutral \n grease.\nCheck for traces of over heating or loose screws on the connection to \n the C.B. terminal.(only for fixed version circuit breaker), clean the \n connections and breaker terminals with a rough rag soaked in suitable solvent \n cover with neutral grease and tighten the screw.\nEarthing Isolating \nContact (only for draw out Circuit Breaker when fitted)\nEarthing Connection\nCheck for traces of oxidation and/or loose nut (only for fixed version circuit \n breaker) and clean with a rough rag soaked in a suitable solvent\nTighten the earthling connection fully and cover it with neutral grease.\nAuxiliary circuit supply \nVoltage\nCheck the supply voltage of the operating mechanism electrical accessories.\n The releases and the electrical interlocking devices must work correctly for \n values between 85% and 110% of the relative rated voltage.\nOperating and Control \nElements\nCarry out the working tests.\nReplace the damaged or faulty elements (if necessary, ask ABB SACE)\nGas Pressure\nChecking the Gas Pressure\nNote: The \nfollowing procedure is valid for HA1 HA2 circuit breakers only. For HA3 circuit \nbreaker, operations of gas filling pressure checking and its eventual reset are \nnot required.\nCheck that the circuit breaker is out of service (both primary and secondary \n circuits isolated).\nMake sure that all the circuit breaker parts are at ambient temperature.\nRemove the protection cover (2) and the plug (1) from the gas filling value \n (see fig. 3)\nApply the gas pressure checking device (see fig. 4) to the gas filling value \n and measure the pressure.\nThe correct pressure value is 500KPa (absolute value) at an ambient \n temperature of 20 ْ C.\nFor different ambient values, use the correction curve shown in fig. 1.\nPressure values between 400 and 500KPa (absolute value at an ambient \n temperature of 20 ْ C) do not jeopardize the correct operation of the breaker.\nPressure reset must only be carried out if the pressure value drops below \n 400KPa (absolute value).\nThis limit also corresponds to the operating threshold of the pressure switch \n (if fitted)\nIn \ncase of a completely discharged circuit breaker (relative pressure zero) it \nmust be sent back to ABB SACE for repair.\nFigure 1 | KPa \nbar \nlbin2\n 545 5.45 \n79\n500 \n5.00 \n72.5 \n460 \n4.60 \n67\n425 4.25 \n61.5\nFilling with Gas\nTo carry out gas filling, it is necessary to have a SF6 gas cylinder complete \n with pressure reducer as well as pressure checking and adjustment device which \n must be adjusted to a value of 500KPa (absolute value) ( see curve in fig 1)\nA Teflon or stainless steel pipe, of adequate length and complete with the \n necessary screw type and fast on couplers, must be connected to the out \n let of the checking and adjustment device (see fig 2) the SF6 gas must comply \n with requirement indicated in the following paragraph.\nLet gas out of the cylinder into the air for at least 20 seconds in order to \n clear the connection pipe of air pockets.\nInsert the fast on coupler in the gas filling by supplying the gas slowly.\nAt the end of this operation, remount the plug (1) and the sealable protection \n cover (2) (see fig 3)\nRequirements for \nthe SF6 gas\nThe gas must \ncomply with IEC Standards, Publication Nr.376 (Specification and acceptance of \nnew SF6 gas) and any further revisions, as well as with the corresponding \nItalian CEI Standards, Publication nr.410. it must also be remembered that \nimpurities will impair the gas characteristics and compromise the functionality \nof the circuit breaker.\nLubrication\nAll the sliding parts subject to friction must be lubricated at the established \ntime with 5RX MOLY grease or \nequivalent .\nLocation: \nEquipment code: \nChecked by: \nDate: \nSignature:\nFigure 2: Device for filling with gas\nLegend:\nNo | Description | No | Description\n1 | Gas cylinder cock | 5 | Pressure reducer knob\n2 | Pressure reducer | 6 | Pressure reducer cock\n3 | High pressure manometer | 7 | Connection pipe\n4 | Low pressure manometer | 8 | Fast on Coupler\nFig. 3 \nFig. 4",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/cb-176-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Cb-176-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Cb-176-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/cb-176-01.jpg",
   "alt": ""
  }
 ]
}