{
 "id": "gen-docs-switchgear-cb-179-r0-htm",
 "doc_number": "CB-179-R0",
 "title_en": "CB-179-r0 \nAPPROVED",
 "title_ar": "CB-179-r0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-179-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This\ndocument outlines the equipment inspection\nI2, which must be performed\non an annually bases \nas indicated by Y1 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft initiated by: eng. Saleh Abdou, tested by eng Mohamed Abaas & eng \nTawfeek Ramadan, revised by EDEPC quality control eng. \nTawfeek Elabasery, accepted by general manager eng Tarek \nYoussef \n Ali and approved by eng Mechaeal George Habashy head sector of Ayoun Moussa \n power station."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance staff must carry the suitable ID safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding the work area is required,"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance staff must carry the suitable ID safety category,",
    "Safety fence (rope) with caution marks surrounding the work area is required,",
    "Wear the appropriate \n safety equipment as safety \n shoes, helmet, breathing mask, safety glasses,",
    "The circuit breaker \n should be switched off, fully \n isolated, and grounded \n on both sides,",
    "Earthing switch must be closed on both sides of the breaker,",
    "Switch off control current for CB (d.c)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Environmental \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "Before using a blower to clean the outside compartment of the \ncircuit breaker from dust, wear your breathing mask to \nprotect your lung tissues from the dust \nparticulate."
  },
  {
   "type": "paragraph",
   "text": "Don't burn the cloth used in cleaning, collect it and send it to the \ndump."
  },
  {
   "type": "paragraph",
   "text": "Fix \nany oil leaks from connections, safety valve, bleeding washers, and motion \ntransmission shaft to prevent pollution and save money of wasted oil."
  },
  {
   "type": "paragraph",
   "text": "Oil \nleaks to be ground have very bad impact on the environment, mainly on the soil \nand ground water and eventually on the ecosystem. It takes only 1 liter of \nHydrocarbon spilled in an aquifer to render 1,000,000 liters of potable water \nuseless for human consumption ."
  },
  {
   "type": "list",
   "items": [
    "Before using a blower to clean the outside compartment of the \ncircuit breaker from dust, wear your breathing mask to \nprotect your lung tissues from the dust \nparticulate.",
    "Don't burn the cloth used in cleaning, collect it and send it to the \ndump.",
    "Fix \nany oil leaks from connections, safety valve, bleeding washers, and motion \ntransmission shaft to prevent pollution and save money of wasted oil.",
    "Oil \nleaks to be ground have very bad impact on the environment, mainly on the soil \nand ground water and eventually on the ecosystem. It takes only 1 liter of \nHydrocarbon spilled in an aquifer to render 1,000,000 liters of potable water \nuseless for human consumption ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, shoes, glove, and\n breathing mask,",
    "Complete maintenance \n tool \n set,",
    "Air\n Blower, \n rags, and \n SF6 \n gas detector",
    "Dew \npoint, acidity, and air content equipment."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Visual inspection for all parts of circuit breaker."
  },
  {
   "type": "paragraph",
   "text": "Check \nAC and DC supply source."
  },
  {
   "type": "paragraph",
   "text": "Record on / off operations counter."
  },
  {
   "type": "paragraph",
   "text": "Record the oil pump operations counter."
  },
  {
   "type": "paragraph",
   "text": "Check \nthe on / off indications."
  },
  {
   "type": "paragraph",
   "text": "Visual outside inspections to separate insulator cone."
  },
  {
   "type": "paragraph",
   "text": "Earth \nconnections must be checked."
  },
  {
   "type": "paragraph",
   "text": "Clean \nall outside compartment of circuit breaker from dust, oil and other things using \nblower and rags."
  },
  {
   "type": "paragraph",
   "text": "Measure SF6 pressure of circuit breaker."
  },
  {
   "type": "paragraph",
   "text": "Check gas dew point reference to MPIS approved document no. \nTD-SS-004-r0."
  },
  {
   "type": "paragraph",
   "text": "Check \nthe contact resistance for circuit breaker & all compartment"
  },
  {
   "type": "paragraph",
   "text": "Check \non / off timing."
  },
  {
   "type": "paragraph",
   "text": "Retighten all bolts and earth connection of foundation and fixation of circuit \nbreaker."
  },
  {
   "type": "paragraph",
   "text": "Check \ngas pressure switch (for all stages)"
  },
  {
   "type": "paragraph",
   "text": "Clean \nall mechanism parts."
  },
  {
   "type": "paragraph",
   "text": "Check \noil level of main tanks for three phases."
  },
  {
   "type": "paragraph",
   "text": "Check \noil leaks for all connections."
  },
  {
   "type": "paragraph",
   "text": "Check \noil leaks for safety valve."
  },
  {
   "type": "paragraph",
   "text": "Check \noil leaks for bleeding washers."
  },
  {
   "type": "paragraph",
   "text": "Check \nthe heater operation."
  },
  {
   "type": "paragraph",
   "text": "Check \noil leaks for motion transmission shaft (Ram)."
  },
  {
   "type": "paragraph",
   "text": "Check \noil pump operation:\n - Start \n& stop operation\n -\nAccumulator pressure.\n - On \nlockout pressure.\n -\nAutomatic switching lockout pressure."
  },
  {
   "type": "paragraph",
   "text": "Check \nall terminals connections also the pump terminals."
  },
  {
   "type": "paragraph",
   "text": "Oil \nbleeding must be done."
  },
  {
   "type": "paragraph",
   "text": "Check \nauxiliary switch terminal."
  },
  {
   "type": "paragraph",
   "text": "Check \non / off coils."
  },
  {
   "type": "paragraph",
   "text": "Check \nearth resistance."
  },
  {
   "type": "paragraph",
   "text": "Check \nSF6 humidity content air content < 2 %, acid content < 10 PPM."
  },
  {
   "type": "paragraph",
   "text": "Check \ndoor gaskets for all panels."
  },
  {
   "type": "list",
   "items": [
    "Visual inspection for all parts of circuit breaker.",
    "Check \nAC and DC supply source.",
    "Record on / off operations counter.",
    "Record the oil pump operations counter.",
    "Check \nthe on / off indications.",
    "Visual outside inspections to separate insulator cone.",
    "Earth \nconnections must be checked.",
    "Clean \nall outside compartment of circuit breaker from dust, oil and other things using \nblower and rags.",
    "Measure SF6 pressure of circuit breaker.",
    "Check gas dew point reference to MPIS approved document no. \nTD-SS-004-r0.",
    "Check \nthe contact resistance for circuit breaker & all compartment",
    "Check \non / off timing.",
    "Retighten all bolts and earth connection of foundation and fixation of circuit \nbreaker.",
    "Check \ngas pressure switch (for all stages)",
    "Clean \nall mechanism parts.",
    "Check \noil level of main tanks for three phases.",
    "Check \noil leaks for all connections.",
    "Check \noil leaks for safety valve.",
    "Check \noil leaks for bleeding washers.",
    "Check \nthe heater operation.",
    "Check \noil leaks for motion transmission shaft (Ram).",
    "Check \noil pump operation:\n - Start \n& stop operation\n -\nAccumulator pressure.\n - On \nlockout pressure.\n -\nAutomatic switching lockout pressure.",
    "Check \nall terminals connections also the pump terminals.",
    "Oil \nbleeding must be done.",
    "Check \nauxiliary switch terminal.",
    "Check \non / off coils.",
    "Check \nearth resistance.",
    "Check \nSF6 humidity content air content < 2 %, acid content < 10 PPM.",
    "Check \ndoor gaskets for all panels."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment \nCode: \nChecked by: \nDate: Signature:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis\ndocument outlines the equipment inspection\nI2, which must be performed\non an annually bases \nas indicated by Y1 in the above title block.\nThe \nfirst draft initiated by: eng. Saleh Abdou, tested by eng Mohamed Abaas & eng \nTawfeek Ramadan, revised by EDEPC quality control eng. \nTawfeek Elabasery, accepted by general manager eng Tarek \nYoussef \n Ali and approved by eng Mechaeal George Habashy head sector of Ayoun Moussa \n power station.\nSafety Precautions\nA work permit must be issued, the qualified maintenance staff must carry the suitable ID safety category,\nSafety fence (rope) with caution marks surrounding the work area is required,\nA work permit must be issued, the qualified maintenance staff must carry the suitable ID safety category,\nSafety fence (rope) with caution marks surrounding the work area is required,\nWear the appropriate \n safety equipment as safety \n shoes, helmet, breathing mask, safety glasses,\nThe circuit breaker \n should be switched off, fully \n isolated, and grounded \n on both sides,\nEarthing switch must be closed on both sides of the breaker,\nSwitch off control current for CB (d.c).\nEnvironmental \nPrecautions\nBefore using a blower to clean the outside compartment of the \ncircuit breaker from dust, wear your breathing mask to \nprotect your lung tissues from the dust \nparticulate.\nDon't burn the cloth used in cleaning, collect it and send it to the \ndump.\nFix \nany oil leaks from connections, safety valve, bleeding washers, and motion \ntransmission shaft to prevent pollution and save money of wasted oil.\nOil \nleaks to be ground have very bad impact on the environment, mainly on the soil \nand ground water and eventually on the ecosystem. It takes only 1 liter of \nHydrocarbon spilled in an aquifer to render 1,000,000 liters of potable water \nuseless for human consumption .\nBefore using a blower to clean the outside compartment of the \ncircuit breaker from dust, wear your breathing mask to \nprotect your lung tissues from the dust \nparticulate.\nDon't burn the cloth used in cleaning, collect it and send it to the \ndump.\nFix \nany oil leaks from connections, safety valve, bleeding washers, and motion \ntransmission shaft to prevent pollution and save money of wasted oil.\nOil \nleaks to be ground have very bad impact on the environment, mainly on the soil \nand ground water and eventually on the ecosystem. It takes only 1 liter of \nHydrocarbon spilled in an aquifer to render 1,000,000 liters of potable water \nuseless for human consumption .\nTools and Equipment\nSafety helmet, shoes, glove, and\n breathing mask,\nComplete maintenance \n tool \n set,\nAir\n Blower, \n rags, and \n SF6 \n gas detector\nDew \npoint, acidity, and air content equipment.\nWork to be Carried Out\nVisual inspection for all parts of circuit breaker.\nCheck \nAC and DC supply source.\nRecord on / off operations counter.\nRecord the oil pump operations counter.\nCheck \nthe on / off indications.\nVisual outside inspections to separate insulator cone.\nEarth \nconnections must be checked.\nClean \nall outside compartment of circuit breaker from dust, oil and other things using \nblower and rags.\nMeasure SF6 pressure of circuit breaker.\nCheck gas dew point reference to MPIS approved document no. \nTD-SS-004-r0.\nCheck \nthe contact resistance for circuit breaker & all compartment\nCheck \non / off timing.\nRetighten all bolts and earth connection of foundation and fixation of circuit \nbreaker.\nCheck \ngas pressure switch (for all stages)\nClean \nall mechanism parts.\nCheck \noil level of main tanks for three phases.\nCheck \noil leaks for all connections.\nCheck \noil leaks for safety valve.\nCheck \noil leaks for bleeding washers.\nCheck \nthe heater operation.\nCheck \noil leaks for motion transmission shaft (Ram).\nCheck \noil pump operation:\n - Start \n& stop operation\n -\nAccumulator pressure.\n - On \nlockout pressure.\n -\nAutomatic switching lockout pressure.\nCheck \nall terminals connections also the pump terminals.\nOil \nbleeding must be done.\nCheck \nauxiliary switch terminal.\nCheck \non / off coils.\nCheck \nearth resistance.\nCheck \nSF6 humidity content air content < 2 %, acid content < 10 PPM.\nCheck \ndoor gaskets for all panels.\nVisual inspection for all parts of circuit breaker.\nCheck \nAC and DC supply source.\nRecord on / off operations counter.\nRecord the oil pump operations counter.\nCheck \nthe on / off indications.\nVisual outside inspections to separate insulator cone.\nEarth \nconnections must be checked.\nClean \nall outside compartment of circuit breaker from dust, oil and other things using \nblower and rags.\nMeasure SF6 pressure of circuit breaker.\nCheck gas dew point reference to MPIS approved document no. \nTD-SS-004-r0.\nCheck \nthe contact resistance for circuit breaker & all compartment\nCheck \non / off timing.\nRetighten all bolts and earth connection of foundation and fixation of circuit \nbreaker.\nCheck \ngas pressure switch (for all stages)\nClean \nall mechanism parts.\nCheck \noil level of main tanks for three phases.\nCheck \noil leaks for all connections.\nCheck \noil leaks for safety valve.\nCheck \noil leaks for bleeding washers.\nCheck \nthe heater operation.\nCheck \noil leaks for motion transmission shaft (Ram).\nCheck \noil pump operation:\n - Start \n& stop operation\n -\nAccumulator pressure.\n - On \nlockout pressure.\n -\nAutomatic switching lockout pressure.\nCheck \nall terminals connections also the pump terminals.\nOil \nbleeding must be done.\nCheck \nauxiliary switch terminal.\nCheck \non / off coils.\nCheck \nearth resistance.\nCheck \nSF6 humidity content air content < 2 %, acid content < 10 PPM.\nCheck \ndoor gaskets for all panels.\nLocation: \n Equipment \nCode: \nChecked by: \nDate: Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "graphics/cb-220%202.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I2، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Saleh Abdou، واختبرها م. Mohamed Abaas و م. Tawfeek Ramadan، وراجعها م. Tawfeek Elabasery، مهندس مراقبة الجودة في EDEPC، وقبلها المدير العام م. Tarek Youssef Ali، واعتمدها م. Mechaeal George Habashy، رئيس قطاع محطة كهرباء عيون موسى."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،",
    "ارتدِ مهمات السلامة المناسبة مثل حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة،",
    "يجب فصل قاطع الدائرة وعزله تمامًا وتأريضه من الجهتين،",
    "يجب إغلاق سكينة التأريض على جانبي القاطع،",
    "افصل تيار التحكم الخاص بالقاطع (تيار مستمر)."
   ]
  },
  {
   "type": "paragraph",
   "text": "احتياطات بيئية"
  },
  {
   "type": "paragraph",
   "text": "قبل استخدام المنفاخ لتنظيف الحجيرة الخارجية لقاطع الدائرة من الغبار، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار."
  },
  {
   "type": "paragraph",
   "text": "لا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب."
  },
  {
   "type": "paragraph",
   "text": "أصلح أي تسرب زيت من الوصلات وصمام الأمان وحشيات التنفيس وعمود نقل الحركة لمنع التلوث وتوفير تكلفة الزيت المهدور."
  },
  {
   "type": "paragraph",
   "text": "تسرب الزيت إلى الأرض له أثر سيئ جدًا على البيئة، خاصة على التربة والمياه الجوفية، وبالتالي على النظام البيئي. ويكفي تسرب 1 لتر من الهيدروكربون في خزان جوفي لجعل 1,000,000 لتر من مياه الشرب غير صالحة للاستهلاك البشري."
  },
  {
   "type": "list",
   "items": [
    "قبل استخدام المنفاخ لتنظيف الحجيرة الخارجية لقاطع الدائرة من الغبار، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.",
    "لا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب.",
    "أصلح أي تسرب زيت من الوصلات وصمام الأمان وحشيات التنفيس وعمود نقل الحركة لمنع التلوث وتوفير تكلفة الزيت المهدور.",
    "تسرب الزيت إلى الأرض له أثر سيئ جدًا على البيئة، خاصة على التربة والمياه الجوفية، وبالتالي على النظام البيئي. ويكفي تسرب 1 لتر من الهيدروكربون في خزان جوفي لجعل 1,000,000 لتر من مياه الشرب غير صالحة للاستهلاك البشري."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "خوذة سلامة وحذاء سلامة وقفاز وقناع تنفس،",
    "طقم عدة صيانة كامل،",
    "منفاخ هواء وخرق وجهاز كشف غاز SF6.",
    "معدات نقطة الندى والحموضة ومحتوى الهواء."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "فحص بصري لجميع أجزاء قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "افحص مصدري تغذية التيار المتردد والتيار المستمر."
  },
  {
   "type": "paragraph",
   "text": "سجل عداد عمليات التوصيل/الفصل."
  },
  {
   "type": "paragraph",
   "text": "سجل عداد عمليات مضخة الزيت."
  },
  {
   "type": "paragraph",
   "text": "افحص بيانات التوصيل/الفصل."
  },
  {
   "type": "paragraph",
   "text": "فحص بصري خارجي لمخروط العازل المنفصل."
  },
  {
   "type": "paragraph",
   "text": "يجب فحص وصلات التأريض."
  },
  {
   "type": "paragraph",
   "text": "نظف الحجيرة الخارجية لقاطع الدائرة من الغبار والزيت وغيرها باستخدام المنفاخ والخرق."
  },
  {
   "type": "paragraph",
   "text": "قس ضغط غاز SF6 لقاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "افحص نقطة ندى الغاز وفقًا لوثيقة MPIS المعتمدة رقم TD-SS-004-r0."
  },
  {
   "type": "paragraph",
   "text": "افحص مقاومة التلامس لقاطع الدائرة وجميع الحجيرات."
  },
  {
   "type": "paragraph",
   "text": "افحص توقيت التوصيل/الفصل."
  },
  {
   "type": "paragraph",
   "text": "أعد ربط جميع المسامير ووصلة التأريض الخاصة بأساس قاطع الدائرة وتثبيته."
  },
  {
   "type": "paragraph",
   "text": "افحص مفتاح ضغط الغاز (لجميع المراحل)."
  },
  {
   "type": "paragraph",
   "text": "نظف جميع أجزاء الآلية."
  },
  {
   "type": "paragraph",
   "text": "افحص مستوى الزيت في الخزانات الرئيسية للأوجه الثلاثة."
  },
  {
   "type": "paragraph",
   "text": "افحص تسرب الزيت في جميع الوصلات."
  },
  {
   "type": "paragraph",
   "text": "افحص تسرب الزيت من صمام الأمان."
  },
  {
   "type": "paragraph",
   "text": "افحص تسرب الزيت من حشيات التنفيس."
  },
  {
   "type": "paragraph",
   "text": "افحص عمل السخان."
  },
  {
   "type": "paragraph",
   "text": "افحص تسرب الزيت من عمود نقل الحركة (Ram)."
  },
  {
   "type": "paragraph",
   "text": "افحص عمل مضخة الزيت: - عملية البدء والإيقاف - ضغط المركم. - ضغط الإقفال عند التشغيل. - ضغط إقفال التبديل التلقائي."
  },
  {
   "type": "paragraph",
   "text": "افحص جميع توصيلات الأطراف وكذلك أطراف المضخة."
  },
  {
   "type": "paragraph",
   "text": "يجب إجراء تنفيس الزيت."
  },
  {
   "type": "paragraph",
   "text": "افحص طرف المفتاح المساعد."
  },
  {
   "type": "paragraph",
   "text": "افحص ملفي التوصيل/الفصل."
  },
  {
   "type": "paragraph",
   "text": "افحص مقاومة التأريض."
  },
  {
   "type": "paragraph",
   "text": "افحص رطوبة غاز SF6: محتوى الهواء أقل من 2%، ومحتوى الحمض أقل من 10 جزء في المليون."
  },
  {
   "type": "paragraph",
   "text": "افحص حشيات الأبواب لجميع اللوحات."
  },
  {
   "type": "list",
   "items": [
    "فحص بصري لجميع أجزاء قاطع الدائرة.",
    "افحص مصدري تغذية التيار المتردد والتيار المستمر.",
    "سجل عداد عمليات التوصيل/الفصل.",
    "سجل عداد عمليات مضخة الزيت.",
    "افحص بيانات التوصيل/الفصل.",
    "فحص بصري خارجي لمخروط العازل المنفصل.",
    "يجب فحص وصلات التأريض.",
    "نظف الحجيرة الخارجية لقاطع الدائرة من الغبار والزيت وغيرها باستخدام المنفاخ والخرق.",
    "قس ضغط غاز SF6 لقاطع الدائرة.",
    "افحص نقطة ندى الغاز وفقًا لوثيقة MPIS المعتمدة رقم TD-SS-004-r0.",
    "افحص مقاومة التلامس لقاطع الدائرة وجميع الحجيرات.",
    "افحص توقيت التوصيل/الفصل.",
    "أعد ربط جميع المسامير ووصلة التأريض الخاصة بأساس قاطع الدائرة وتثبيته.",
    "افحص مفتاح ضغط الغاز (لجميع المراحل).",
    "نظف جميع أجزاء الآلية.",
    "افحص مستوى الزيت في الخزانات الرئيسية للأوجه الثلاثة.",
    "افحص تسرب الزيت في جميع الوصلات.",
    "افحص تسرب الزيت من صمام الأمان.",
    "افحص تسرب الزيت من حشيات التنفيس.",
    "افحص عمل السخان.",
    "افحص تسرب الزيت من عمود نقل الحركة (Ram).",
    "افحص عمل مضخة الزيت: - عملية البدء والإيقاف - ضغط المركم. - ضغط الإقفال عند التشغيل. - ضغط إقفال التبديل التلقائي.",
    "افحص جميع توصيلات الأطراف وكذلك أطراف المضخة.",
    "يجب إجراء تنفيس الزيت.",
    "افحص طرف المفتاح المساعد.",
    "افحص ملفي التوصيل/الفصل.",
    "افحص مقاومة التأريض.",
    "افحص رطوبة غاز SF6: محتوى الهواء أقل من 2%، ومحتوى الحمض أقل من 10 جزء في المليون.",
    "افحص حشيات الأبواب لجميع اللوحات."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: التاريخ: التوقيع:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I2، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Saleh Abdou، واختبرها م. Mohamed Abaas و م. Tawfeek Ramadan، وراجعها م. Tawfeek Elabasery، مهندس مراقبة الجودة في EDEPC، وقبلها المدير العام م. Tarek Youssef Ali، واعتمدها م. Mechaeal George Habashy، رئيس قطاع محطة كهرباء عيون موسى.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،\nارتدِ مهمات السلامة المناسبة مثل حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة،\nيجب فصل قاطع الدائرة وعزله تمامًا وتأريضه من الجهتين،\nيجب إغلاق سكينة التأريض على جانبي القاطع،\nافصل تيار التحكم الخاص بالقاطع (تيار مستمر).\nاحتياطات بيئية\nقبل استخدام المنفاخ لتنظيف الحجيرة الخارجية لقاطع الدائرة من الغبار، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.\nلا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب.\nأصلح أي تسرب زيت من الوصلات وصمام الأمان وحشيات التنفيس وعمود نقل الحركة لمنع التلوث وتوفير تكلفة الزيت المهدور.\nتسرب الزيت إلى الأرض له أثر سيئ جدًا على البيئة، خاصة على التربة والمياه الجوفية، وبالتالي على النظام البيئي. ويكفي تسرب 1 لتر من الهيدروكربون في خزان جوفي لجعل 1,000,000 لتر من مياه الشرب غير صالحة للاستهلاك البشري.\nقبل استخدام المنفاخ لتنظيف الحجيرة الخارجية لقاطع الدائرة من الغبار، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.\nلا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب.\nأصلح أي تسرب زيت من الوصلات وصمام الأمان وحشيات التنفيس وعمود نقل الحركة لمنع التلوث وتوفير تكلفة الزيت المهدور.\nتسرب الزيت إلى الأرض له أثر سيئ جدًا على البيئة، خاصة على التربة والمياه الجوفية، وبالتالي على النظام البيئي. ويكفي تسرب 1 لتر من الهيدروكربون في خزان جوفي لجعل 1,000,000 لتر من مياه الشرب غير صالحة للاستهلاك البشري.\nالعدد والأدوات والأجهزة المستخدمة\nخوذة سلامة وحذاء سلامة وقفاز وقناع تنفس،\nطقم عدة صيانة كامل،\nمنفاخ هواء وخرق وجهاز كشف غاز SF6.\nمعدات نقطة الندى والحموضة ومحتوى الهواء.\nالأعمال المطلوب تنفيذها\nفحص بصري لجميع أجزاء قاطع الدائرة.\nافحص مصدري تغذية التيار المتردد والتيار المستمر.\nسجل عداد عمليات التوصيل/الفصل.\nسجل عداد عمليات مضخة الزيت.\nافحص بيانات التوصيل/الفصل.\nفحص بصري خارجي لمخروط العازل المنفصل.\nيجب فحص وصلات التأريض.\nنظف الحجيرة الخارجية لقاطع الدائرة من الغبار والزيت وغيرها باستخدام المنفاخ والخرق.\nقس ضغط غاز SF6 لقاطع الدائرة.\nافحص نقطة ندى الغاز وفقًا لوثيقة MPIS المعتمدة رقم TD-SS-004-r0.\nافحص مقاومة التلامس لقاطع الدائرة وجميع الحجيرات.\nافحص توقيت التوصيل/الفصل.\nأعد ربط جميع المسامير ووصلة التأريض الخاصة بأساس قاطع الدائرة وتثبيته.\nافحص مفتاح ضغط الغاز (لجميع المراحل).\nنظف جميع أجزاء الآلية.\nافحص مستوى الزيت في الخزانات الرئيسية للأوجه الثلاثة.\nافحص تسرب الزيت في جميع الوصلات.\nافحص تسرب الزيت من صمام الأمان.\nافحص تسرب الزيت من حشيات التنفيس.\nافحص عمل السخان.\nافحص تسرب الزيت من عمود نقل الحركة (Ram).\nافحص عمل مضخة الزيت: - عملية البدء والإيقاف - ضغط المركم. - ضغط الإقفال عند التشغيل. - ضغط إقفال التبديل التلقائي.\nافحص جميع توصيلات الأطراف وكذلك أطراف المضخة.\nيجب إجراء تنفيس الزيت.\nافحص طرف المفتاح المساعد.\nافحص ملفي التوصيل/الفصل.\nافحص مقاومة التأريض.\nافحص رطوبة غاز SF6: محتوى الهواء أقل من 2%، ومحتوى الحمض أقل من 10 جزء في المليون.\nافحص حشيات الأبواب لجميع اللوحات.\nفحص بصري لجميع أجزاء قاطع الدائرة.\nافحص مصدري تغذية التيار المتردد والتيار المستمر.\nسجل عداد عمليات التوصيل/الفصل.\nسجل عداد عمليات مضخة الزيت.\nافحص بيانات التوصيل/الفصل.\nفحص بصري خارجي لمخروط العازل المنفصل.\nيجب فحص وصلات التأريض.\nنظف الحجيرة الخارجية لقاطع الدائرة من الغبار والزيت وغيرها باستخدام المنفاخ والخرق.\nقس ضغط غاز SF6 لقاطع الدائرة.\nافحص نقطة ندى الغاز وفقًا لوثيقة MPIS المعتمدة رقم TD-SS-004-r0.\nافحص مقاومة التلامس لقاطع الدائرة وجميع الحجيرات.\nافحص توقيت التوصيل/الفصل.\nأعد ربط جميع المسامير ووصلة التأريض الخاصة بأساس قاطع الدائرة وتثبيته.\nافحص مفتاح ضغط الغاز (لجميع المراحل).\nنظف جميع أجزاء الآلية.\nافحص مستوى الزيت في الخزانات الرئيسية للأوجه الثلاثة.\nافحص تسرب الزيت في جميع الوصلات.\nافحص تسرب الزيت من صمام الأمان.\nافحص تسرب الزيت من حشيات التنفيس.\nافحص عمل السخان.\nافحص تسرب الزيت من عمود نقل الحركة (Ram).\nافحص عمل مضخة الزيت: - عملية البدء والإيقاف - ضغط المركم. - ضغط الإقفال عند التشغيل. - ضغط إقفال التبديل التلقائي.\nافحص جميع توصيلات الأطراف وكذلك أطراف المضخة.\nيجب إجراء تنفيس الزيت.\nافحص طرف المفتاح المساعد.\nافحص ملفي التوصيل/الفصل.\nافحص مقاومة التأريض.\nافحص رطوبة غاز SF6: محتوى الهواء أقل من 2%، ومحتوى الحمض أقل من 10 جزء في المليون.\nافحص حشيات الأبواب لجميع اللوحات.\nالموقع: كود المعدة: فُحص بواسطة: التاريخ: التوقيع:",
 "translation_review": "draft — needs human review before operational use"
}