{
 "id": "gen-docs-switchgear-cb-181-r0-htm",
 "doc_number": "CB-181-R0",
 "title_en": "CB-181-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-181-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This\ndocument outlines the equipment inspection\nI2, which must be performed\non an annually bases \nas indicated by Y1 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by: eng. Saleh Abdou, tested by eng \n Mohamed Abaas & eng Tawfeek Ramadan, revised by quality control eng. \nTawfeek Elabasery at EDEPCo., accepted by general manager eng Tarek \nYoussef \n Ali and approved by eng Mechaeal Gorge Habashy head sector of Ayoun Moussa \n power station"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance staff must carry the suitable ID safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding the work area is required,"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance staff must carry the suitable ID safety category,",
    "Safety fence (rope) with caution marks surrounding the work area is required,",
    "Wear the appropriate \n safety equipment as safety \n shoes, helmet, breathing mask, safety glasses,",
    "The circuit breaker \n should be switched off, fully \n isolated, and grounded \n on both sides,",
    "Earthing switch must be closed on both sides of the breaker,",
    "Switch off control current for CB (d.c)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Environmental \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "Before using a blower to clean the outside compartment of the \ncircuit breaker from dust, wear your breathing mask to \nprotect your lung tissues from the dust \nparticulate."
  },
  {
   "type": "paragraph",
   "text": "Don't burn the cloth \nused in cleaning, collect it and send it to the dump."
  },
  {
   "type": "paragraph",
   "text": "Fix any oil leaks from \nconnections, safety valve, bleeding washers, and motion transmission shaft to \nprevent pollution and save money of wasted oil."
  },
  {
   "type": "paragraph",
   "text": "Oil leaks to be ground \nhave very bad impact on the environment, mainly on the soil and ground water and \neventually on the ecosystem. It takes only 1 liter of Hydrocarbon spilled in \nan aquifer to render 1,000,000 liters of potable water useless for human \nconsumption ."
  },
  {
   "type": "list",
   "items": [
    "Before using a blower to clean the outside compartment of the \ncircuit breaker from dust, wear your breathing mask to \nprotect your lung tissues from the dust \nparticulate.",
    "Don't burn the cloth \nused in cleaning, collect it and send it to the dump.",
    "Fix any oil leaks from \nconnections, safety valve, bleeding washers, and motion transmission shaft to \nprevent pollution and save money of wasted oil.",
    "Oil leaks to be ground \nhave very bad impact on the environment, mainly on the soil and ground water and \neventually on the ecosystem. It takes only 1 liter of Hydrocarbon spilled in \nan aquifer to render 1,000,000 liters of potable water useless for human \nconsumption ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, shoes, glove, and\n breathing mask,",
    "Complete maintenance \n tool \n set,",
    "Blower, \n rags, and \n SF6 \n Gas detector",
    "Dew \npoint, acidity, and air content equipment."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Visual inspection for all parts of circuit breaker."
  },
  {
   "type": "paragraph",
   "text": "Check \nAC and DC supply source."
  },
  {
   "type": "paragraph",
   "text": "Record on / off operations counter."
  },
  {
   "type": "paragraph",
   "text": "Record the oil pump operations counter."
  },
  {
   "type": "paragraph",
   "text": "Check \nthe on / off indications."
  },
  {
   "type": "paragraph",
   "text": "Visual outside inspections to separate insulator cone."
  },
  {
   "type": "paragraph",
   "text": "Check the Earth \nconnections."
  },
  {
   "type": "paragraph",
   "text": "Clean \nall outside compartment of circuit breaker from dust, oil and other things using \nblower, and rags."
  },
  {
   "type": "paragraph",
   "text": "Measure SF6 pressure of circuit breaker."
  },
  {
   "type": "paragraph",
   "text": "Check gas dew point reference to MPIS approved document no. \nTD-SS-004 - - r0."
  },
  {
   "type": "paragraph",
   "text": "Check \nthe contact resistance for circuit breaker & all compartment"
  },
  {
   "type": "paragraph",
   "text": "Check \non / off timing."
  },
  {
   "type": "paragraph",
   "text": "Retighten all bolts and earth connection of foundation and fixation of circuit \nbreaker."
  },
  {
   "type": "paragraph",
   "text": "Check \ngas pressure switch (for all stages)"
  },
  {
   "type": "paragraph",
   "text": "Clean \nall mechanism parts."
  },
  {
   "type": "paragraph",
   "text": "Check \noil level of main tanks for three phases."
  },
  {
   "type": "paragraph",
   "text": "Check \noil leaks for all connections."
  },
  {
   "type": "paragraph",
   "text": "Check \noil leaks for safety valve."
  },
  {
   "type": "paragraph",
   "text": "Check \noil leaks for bleeding washers."
  },
  {
   "type": "paragraph",
   "text": "Check \nthe heater operation."
  },
  {
   "type": "paragraph",
   "text": "Check \noil leaks for motion transmission shaft (Ram)."
  },
  {
   "type": "paragraph",
   "text": "Check \noil pump operation\n - Start \n& stop operation\n -\nAccumulator pressure.\n - On \nlockout pressure.\n -\nAutomatic switching lockout pressure."
  },
  {
   "type": "paragraph",
   "text": "Check \nall terminals connections also the pump terminals."
  },
  {
   "type": "paragraph",
   "text": "Oil \nbleeding must be done."
  },
  {
   "type": "paragraph",
   "text": "Check \nauxiliary switch terminal."
  },
  {
   "type": "paragraph",
   "text": "Check \non / off coils."
  },
  {
   "type": "paragraph",
   "text": "Check \nearth resistance."
  },
  {
   "type": "paragraph",
   "text": "Check \nSF6 humidity content air content < 2 %, acid content < 10 PPM."
  },
  {
   "type": "paragraph",
   "text": "Check \ndoor gaskets for all panels."
  },
  {
   "type": "list",
   "items": [
    "Visual inspection for all parts of circuit breaker.",
    "Check \nAC and DC supply source.",
    "Record on / off operations counter.",
    "Record the oil pump operations counter.",
    "Check \nthe on / off indications.",
    "Visual outside inspections to separate insulator cone.",
    "Check the Earth \nconnections.",
    "Clean \nall outside compartment of circuit breaker from dust, oil and other things using \nblower, and rags.",
    "Measure SF6 pressure of circuit breaker.",
    "Check gas dew point reference to MPIS approved document no. \nTD-SS-004 - - r0.",
    "Check \nthe contact resistance for circuit breaker & all compartment",
    "Check \non / off timing.",
    "Retighten all bolts and earth connection of foundation and fixation of circuit \nbreaker.",
    "Check \ngas pressure switch (for all stages)",
    "Clean \nall mechanism parts.",
    "Check \noil level of main tanks for three phases.",
    "Check \noil leaks for all connections.",
    "Check \noil leaks for safety valve.",
    "Check \noil leaks for bleeding washers.",
    "Check \nthe heater operation.",
    "Check \noil leaks for motion transmission shaft (Ram).",
    "Check \noil pump operation\n - Start \n& stop operation\n -\nAccumulator pressure.\n - On \nlockout pressure.\n -\nAutomatic switching lockout pressure.",
    "Check \nall terminals connections also the pump terminals.",
    "Oil \nbleeding must be done.",
    "Check \nauxiliary switch terminal.",
    "Check \non / off coils.",
    "Check \nearth resistance.",
    "Check \nSF6 humidity content air content < 2 %, acid content < 10 PPM.",
    "Check \ndoor gaskets for all panels."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment \ncode: \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis\ndocument outlines the equipment inspection\nI2, which must be performed\non an annually bases \nas indicated by Y1 in the above title block.\nThe first draft initiated by: eng. Saleh Abdou, tested by eng \n Mohamed Abaas & eng Tawfeek Ramadan, revised by quality control eng. \nTawfeek Elabasery at EDEPCo., accepted by general manager eng Tarek \nYoussef \n Ali and approved by eng Mechaeal Gorge Habashy head sector of Ayoun Moussa \n power station\nSafety Precautions\nA work permit must be issued, the qualified maintenance staff must carry the suitable ID safety category,\nSafety fence (rope) with caution marks surrounding the work area is required,\nA work permit must be issued, the qualified maintenance staff must carry the suitable ID safety category,\nSafety fence (rope) with caution marks surrounding the work area is required,\nWear the appropriate \n safety equipment as safety \n shoes, helmet, breathing mask, safety glasses,\nThe circuit breaker \n should be switched off, fully \n isolated, and grounded \n on both sides,\nEarthing switch must be closed on both sides of the breaker,\nSwitch off control current for CB (d.c).\nEnvironmental \nPrecautions\nBefore using a blower to clean the outside compartment of the \ncircuit breaker from dust, wear your breathing mask to \nprotect your lung tissues from the dust \nparticulate.\nDon't burn the cloth \nused in cleaning, collect it and send it to the dump.\nFix any oil leaks from \nconnections, safety valve, bleeding washers, and motion transmission shaft to \nprevent pollution and save money of wasted oil.\nOil leaks to be ground \nhave very bad impact on the environment, mainly on the soil and ground water and \neventually on the ecosystem. It takes only 1 liter of Hydrocarbon spilled in \nan aquifer to render 1,000,000 liters of potable water useless for human \nconsumption .\nBefore using a blower to clean the outside compartment of the \ncircuit breaker from dust, wear your breathing mask to \nprotect your lung tissues from the dust \nparticulate.\nDon't burn the cloth \nused in cleaning, collect it and send it to the dump.\nFix any oil leaks from \nconnections, safety valve, bleeding washers, and motion transmission shaft to \nprevent pollution and save money of wasted oil.\nOil leaks to be ground \nhave very bad impact on the environment, mainly on the soil and ground water and \neventually on the ecosystem. It takes only 1 liter of Hydrocarbon spilled in \nan aquifer to render 1,000,000 liters of potable water useless for human \nconsumption .\nTools and Equipment\nSafety helmet, shoes, glove, and\n breathing mask,\nComplete maintenance \n tool \n set,\nBlower, \n rags, and \n SF6 \n Gas detector\nDew \npoint, acidity, and air content equipment.\nWork to be Carried Out\nVisual inspection for all parts of circuit breaker.\nCheck \nAC and DC supply source.\nRecord on / off operations counter.\nRecord the oil pump operations counter.\nCheck \nthe on / off indications.\nVisual outside inspections to separate insulator cone.\nCheck the Earth \nconnections.\nClean \nall outside compartment of circuit breaker from dust, oil and other things using \nblower, and rags.\nMeasure SF6 pressure of circuit breaker.\nCheck gas dew point reference to MPIS approved document no. \nTD-SS-004 - - r0.\nCheck \nthe contact resistance for circuit breaker & all compartment\nCheck \non / off timing.\nRetighten all bolts and earth connection of foundation and fixation of circuit \nbreaker.\nCheck \ngas pressure switch (for all stages)\nClean \nall mechanism parts.\nCheck \noil level of main tanks for three phases.\nCheck \noil leaks for all connections.\nCheck \noil leaks for safety valve.\nCheck \noil leaks for bleeding washers.\nCheck \nthe heater operation.\nCheck \noil leaks for motion transmission shaft (Ram).\nCheck \noil pump operation\n - Start \n& stop operation\n -\nAccumulator pressure.\n - On \nlockout pressure.\n -\nAutomatic switching lockout pressure.\nCheck \nall terminals connections also the pump terminals.\nOil \nbleeding must be done.\nCheck \nauxiliary switch terminal.\nCheck \non / off coils.\nCheck \nearth resistance.\nCheck \nSF6 humidity content air content < 2 %, acid content < 10 PPM.\nCheck \ndoor gaskets for all panels.\nVisual inspection for all parts of circuit breaker.\nCheck \nAC and DC supply source.\nRecord on / off operations counter.\nRecord the oil pump operations counter.\nCheck \nthe on / off indications.\nVisual outside inspections to separate insulator cone.\nCheck the Earth \nconnections.\nClean \nall outside compartment of circuit breaker from dust, oil and other things using \nblower, and rags.\nMeasure SF6 pressure of circuit breaker.\nCheck gas dew point reference to MPIS approved document no. \nTD-SS-004 - - r0.\nCheck \nthe contact resistance for circuit breaker & all compartment\nCheck \non / off timing.\nRetighten all bolts and earth connection of foundation and fixation of circuit \nbreaker.\nCheck \ngas pressure switch (for all stages)\nClean \nall mechanism parts.\nCheck \noil level of main tanks for three phases.\nCheck \noil leaks for all connections.\nCheck \noil leaks for safety valve.\nCheck \noil leaks for bleeding washers.\nCheck \nthe heater operation.\nCheck \noil leaks for motion transmission shaft (Ram).\nCheck \noil pump operation\n - Start \n& stop operation\n -\nAccumulator pressure.\n - On \nlockout pressure.\n -\nAutomatic switching lockout pressure.\nCheck \nall terminals connections also the pump terminals.\nOil \nbleeding must be done.\nCheck \nauxiliary switch terminal.\nCheck \non / off coils.\nCheck \nearth resistance.\nCheck \nSF6 humidity content air content < 2 %, acid content < 10 PPM.\nCheck \ndoor gaskets for all panels.\nLocation: \n Equipment \ncode: \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "graphics/cb-500%202.gif",
   "alt": ""
  }
 ]
}