{
 "id": "gen-docs-switchgear-cb-183-r0-htm",
 "doc_number": "CB-183-R0",
 "title_en": "cb-183-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-183-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document details the items, which are checked daily or weekly or monthly as \nrecommended and defined in Mitsubishi catalogs. This inspection is visual \ninspection during the site touring. There is no need to open the doors or covers \nof the operating mechanism housing and control cabinet for this inspection. If \nthe sf6 gas low pressure alarm is given, SF6 gas should be supplied until the \ngas pressure reach the rated value. Sf6 gas can be supplied even with the breaker energized."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Sherif Mahrous Omar, tested by eng. Nafad \nKamel Mahmoud, revised by UEEPC quality control general director eng. Gamal \nAbd Elwahab, accepted by technical expert eng. Hassan Elbehiry and approved by \neng. Mohamed Gamal Diab Head sector of El-Kuriemat power station."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance staff should carry the suitable safety category."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete set of maintenance hand tools.",
    "220V ac supply.",
    "Portable pressure gauge.",
    "Emergency light."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "paragraph",
   "text": "Circuit Breaker Proper"
  },
  {
   "type": "paragraph",
   "text": "Exterior"
  },
  {
   "type": "paragraph",
   "text": "Check of abnormal noise."
  },
  {
   "type": "paragraph",
   "text": "Check of rust or damage of components."
  },
  {
   "type": "list",
   "items": [
    "Check of abnormal noise.",
    "Check of rust or damage of components."
   ]
  },
  {
   "type": "paragraph",
   "text": "Gas System"
  },
  {
   "type": "paragraph",
   "text": "Operating Mechanism Housing"
  },
  {
   "type": "paragraph",
   "text": "Check of gas pressure and temperature measurement."
  },
  {
   "type": "list",
   "items": [
    "Check of gas pressure and temperature measurement."
   ]
  },
  {
   "type": "paragraph",
   "text": "Air System"
  },
  {
   "type": "paragraph",
   "text": "Check of air pressure (15 bars)"
  },
  {
   "type": "list",
   "items": [
    "Check of air pressure (15 bars)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Control System"
  },
  {
   "type": "paragraph",
   "text": "Operating Mechanism Housing"
  },
  {
   "type": "list",
   "items": [
    "Check the position of position indicator.",
    "Check and record the registered \n number of operation counters.",
    "Check of condensation and rust inside housing and water leak into housing."
   ]
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "Location: \nCircuit Breaker Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: Date: \nSignature:"
  }
 ],
 "text": "Power \n Stations | Technical \n Procedure\nIntroduction\nThis document details the items, which are checked daily or weekly or monthly as \nrecommended and defined in Mitsubishi catalogs. This inspection is visual \ninspection during the site touring. There is no need to open the doors or covers \nof the operating mechanism housing and control cabinet for this inspection. If \nthe sf6 gas low pressure alarm is given, SF6 gas should be supplied until the \ngas pressure reach the rated value. Sf6 gas can be supplied even with the breaker energized.\nThe first draft initiated by eng. Sherif Mahrous Omar, tested by eng. Nafad \nKamel Mahmoud, revised by UEEPC quality control general director eng. Gamal \nAbd Elwahab, accepted by technical expert eng. Hassan Elbehiry and approved by \neng. Mohamed Gamal Diab Head sector of El-Kuriemat power station.\nSafety Precautions\nA work permit must be issued and the maintenance staff should carry the suitable safety category.\nTools and Equipment\nComplete set of maintenance hand tools.\n220V ac supply.\nPortable pressure gauge.\nEmergency light.\nWork to be Carried out\nCircuit Breaker Proper\nExterior\nCheck of abnormal noise.\nCheck of rust or damage of components.\nCheck of abnormal noise.\nCheck of rust or damage of components.\nGas System\nOperating Mechanism Housing\nCheck of gas pressure and temperature measurement.\nCheck of gas pressure and temperature measurement.\nAir System\nCheck of air pressure (15 bars)\nCheck of air pressure (15 bars)\nControl System\nOperating Mechanism Housing\nCheck the position of position indicator.\nCheck and record the registered \n number of operation counters.\nCheck of condensation and rust inside housing and water leak into housing.\nRemarks:\nLocation: \nCircuit Breaker Code:\nChecked \nby: Date: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}