{
 "id": "gen-docs-switchgear-cb-184-r0-htm",
 "doc_number": "CB-184-R0",
 "title_en": "cb-184-r0 \napproved",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-184-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Minimum Oil \n Circuit Breaker 12kv \n 3A C 17\n EGM"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection check list I1, which must be performed on an annually bases or a \nshort circuit as \nindicated by Y1 in the title block. \nThe technical specifications of the CB.630 amps, 12 kv, 25kA"
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft is initiated and reviewed by eng. Nagy Bekheit Saleh,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "This document certified by eng. Kamel Ragheb Hakem \nMPIS Hyd.EPCo. Coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Switch off the CB and with draw it from its cell"
  },
  {
   "type": "paragraph",
   "text": "Switch off the DC"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.",
    "Safety fence (rope) with \n cautions marks surrounding the work area is required.",
    "Wear helmet and safety shoes",
    "Switch off the CB and with draw it from its cell",
    "Switch off the DC"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning materials (cloth - kerosene)",
    "Tool set"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Visual check, clean the outer insulating parts with a soft \n cloth and also check the oil level."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: \nDate: Signature:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Minimum Oil \n Circuit Breaker 12kv \n 3A C 17\n EGM\nIntroduction\nThis document outlines the \nequipment inspection check list I1, which must be performed on an annually bases or a \nshort circuit as \nindicated by Y1 in the title block. \nThe technical specifications of the CB.630 amps, 12 kv, 25kA\nThe \nfirst draft is initiated and reviewed by eng. Nagy Bekheit Saleh,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo.\nThis document certified by eng. Kamel Ragheb Hakem \nMPIS Hyd.EPCo. Coordinator.\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSwitch off the CB and with draw it from its cell\nSwitch off the DC\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence (rope) with \n cautions marks surrounding the work area is required.\nWear helmet and safety shoes\nSwitch off the CB and with draw it from its cell\nSwitch off the DC\nTools and Equipment\nCleaning materials (cloth - kerosene)\nTool set\nWork to be Carried Out\nVisual check, clean the outer insulating parts with a soft \n cloth and also check the oil level.\nLocation: \nEquipment code:\nChecked \nby: \nDate: Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}