{
 "id": "gen-docs-switchgear-cb-185-r0-htm",
 "doc_number": "CB-185-R0",
 "title_en": "cb-185-r0 \napproved",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-185-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Minimum Oil \n Circuit Breaker 6.6KV\n BM - 10 KT\n Russia"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection checklist I1, which must be performed on a year bases as \nindicated by Y1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The technical specifications of the CB: Rated current 600A - 230 MVA - 20 KA - \n6.6kv"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated and reviewed by eng. Nagy \nBekheit Saleh, \naccepted by eng. Badr Ibrahem Abdel Gawad general \ndirector, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector of High \nDam Hydraulic Power Station, Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "This document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry the suitable category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Switch of the CB and withdraw it from its cell"
  },
  {
   "type": "paragraph",
   "text": "Switch off the DC"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable category",
    "Safety fence (rope) with caution marks surrounding the work area is required.",
    "Wear safety and healthy equipments as safety \n helmet, safety shoes ..etc",
    "Switch of the CB and withdraw it from its cell",
    "Switch off the DC"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning materials (cloth - kerosene)",
    "Tool set and cleaning materials ( cloth - benzene)",
    "Oil for lubricating, grease for gears"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Drain off the oil, remove lower covers with stationary \n contacts and take out explosion chambers spacing cylinders",
    "Repair contacts and chamber, examine and clean other parts of \n the CB.",
    "Clean the damaged places in the fixed contacts, wash them by \n benzene and wipe them dry",
    "Replace badly burned contacts with large pits",
    "Inspect and clean all insulating parts",
    "Check and clean spring damper and then lubricate it",
    "Check and tighten all the CB fastenings",
    "Inspect and clean the moving contacts",
    "Lubricate the CB mechanism",
    "Check the CB adjustment. travel inside the contacts, total \n travel of the moving contacts, difference between the contact rod extreme and \n working positions",
    "Check the operation of the CB mechanism connected with the \n operating mechanism at smooth operation"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode: Tested by: \nTest Date: \nSignature:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Minimum Oil \n Circuit Breaker 6.6KV\n BM - 10 KT\n Russia\nIntroduction\nThis document outlines the \nequipment inspection checklist I1, which must be performed on a year bases as \nindicated by Y1 in the title block\nThe technical specifications of the CB: Rated current 600A - 230 MVA - 20 KA - \n6.6kv\nThe first draft initiated and reviewed by eng. Nagy \nBekheit Saleh, \naccepted by eng. Badr Ibrahem Abdel Gawad general \ndirector, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector of High \nDam Hydraulic Power Station, Hyd.EPCo.\nThis document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo.\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable category\nSafety fence (rope) with caution marks surrounding the work area is required.\nSwitch of the CB and withdraw it from its cell\nSwitch off the DC\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable category\nSafety fence (rope) with caution marks surrounding the work area is required.\nWear safety and healthy equipments as safety \n helmet, safety shoes ..etc\nSwitch of the CB and withdraw it from its cell\nSwitch off the DC\nTools and Equipment\nCleaning materials (cloth - kerosene)\nTool set and cleaning materials ( cloth - benzene)\nOil for lubricating, grease for gears\nWork to be Carried Out\nDrain off the oil, remove lower covers with stationary \n contacts and take out explosion chambers spacing cylinders\nRepair contacts and chamber, examine and clean other parts of \n the CB.\nClean the damaged places in the fixed contacts, wash them by \n benzene and wipe them dry\nReplace badly burned contacts with large pits\nInspect and clean all insulating parts\nCheck and clean spring damper and then lubricate it\nCheck and tighten all the CB fastenings\nInspect and clean the moving contacts\nLubricate the CB mechanism\nCheck the CB adjustment. travel inside the contacts, total \n travel of the moving contacts, difference between the contact rod extreme and \n working positions\nCheck the operation of the CB mechanism connected with the \n operating mechanism at smooth operation\nLocation: Equipment \nCode: Tested by: \nTest Date: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}