{
 "id": "gen-docs-switchgear-cb-187-r0-htm",
 "doc_number": "CB-187-R0",
 "title_en": "cb-187-r0 \napproved",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-187-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Minimum - Oil \n circuit breaker 33 kv \n BM - 35 TC\n Russia"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection check list I1, which must be performed on a year bases as \nindicated by Y1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The technical specification of the breaker: Rated current 600 A, 33 kv, 500 \nMVA, 8.75 kA"
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft is initiated and reviewed by eng. Nagy Bekheit Saleh,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "This document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry the suitable category"
  },
  {
   "type": "paragraph",
   "text": "Switch off the CB, the isolating disconnecting switch"
  },
  {
   "type": "paragraph",
   "text": "Switch of the DC current."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable category",
    "Safety fence (rope) with caution marks surrounding the work area is required.",
    "Wear safety and healthy equipments as safety \n helmet, safety shoes ..etc",
    "Switch off the CB, the isolating disconnecting switch",
    "Switch of the DC current."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Tool set and cleaning materials (cloth - benzene)",
    "Oil for lubbricating"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Drain off the oil, remove lower covers, with stationary \n contacts and take out explosion chambers spacing cylinders",
    "Repair contacts and chamber, examine and clean other parts of \n the breaker",
    "Clean the damaged places in the fixed contacts, wash them by \n benzene and wipe them dry",
    "Replace badly burned contacts with large pits",
    "Inspect and clean all insulating parts",
    "Check and clean the spring damper and then lubricate it",
    "Check and tightening all the breaker fastenings",
    "Inspects and cleans the moving contacts",
    "Lubricate the CB mechanism",
    "Check the CB adjustment. Travel inside the contacts, total \n travel of the moving contacts, difference between the contact rod extreme and \n working positions",
    "Check the operation of the CB mechanism connected with the \n operating mechanism at smooth operation"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode: Tested by: \nTest date: \nSignature:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Minimum - Oil \n circuit breaker 33 kv \n BM - 35 TC\n Russia\nIntroduction\nThis document outlines the \nequipment inspection check list I1, which must be performed on a year bases as \nindicated by Y1 in the title block\nThe technical specification of the breaker: Rated current 600 A, 33 kv, 500 \nMVA, 8.75 kA\nThe \nfirst draft is initiated and reviewed by eng. Nagy Bekheit Saleh,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo.\nThis document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo.\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable category\nSwitch off the CB, the isolating disconnecting switch\nSwitch of the DC current.\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable category\nSafety fence (rope) with caution marks surrounding the work area is required.\nWear safety and healthy equipments as safety \n helmet, safety shoes ..etc\nSwitch off the CB, the isolating disconnecting switch\nSwitch of the DC current.\nTools and Equipment\nTool set and cleaning materials (cloth - benzene)\nOil for lubbricating\nWork to be Carried Out\nDrain off the oil, remove lower covers, with stationary \n contacts and take out explosion chambers spacing cylinders\nRepair contacts and chamber, examine and clean other parts of \n the breaker\nClean the damaged places in the fixed contacts, wash them by \n benzene and wipe them dry\nReplace badly burned contacts with large pits\nInspect and clean all insulating parts\nCheck and clean the spring damper and then lubricate it\nCheck and tightening all the breaker fastenings\nInspects and cleans the moving contacts\nLubricate the CB mechanism\nCheck the CB adjustment. Travel inside the contacts, total \n travel of the moving contacts, difference between the contact rod extreme and \n working positions\nCheck the operation of the CB mechanism connected with the \n operating mechanism at smooth operation\nLocation: Equipment \nCode: Tested by: \nTest date: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}