{
 "id": "gen-docs-switchgear-cb-188-r0-htm",
 "doc_number": "CB-188-R0",
 "title_en": "cb-188-r0 \napproved",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-188-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection check list I2, which must be performed on three year bases as \nindicated by Y3 in the title block \n."
  },
  {
   "type": "paragraph",
   "text": "The technical specification of the breaker: Rated current 600 A, 33 kv, 500 \nMVA, 8.75 kA. This feeds service transformers 15.75/6kv"
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft is initiated and reviewed by eng. Nagy Bekheit Saleh,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "This document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry suitable category"
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmet, shoes"
  },
  {
   "type": "paragraph",
   "text": "Switch off the CB, the isolating disconnecting switch"
  },
  {
   "type": "paragraph",
   "text": "Switch of the DC current"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry suitable category",
    "Wear safety helmet, shoes",
    "Switch off the CB, the isolating disconnecting switch",
    "Switch of the DC current"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Tool set and cleaning materials (cloth - benzene)",
    "Oil for lubbricating"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Remove inter phase partitions",
    "Drain the oil and check the oil gauges",
    "Disconnect the insulation rods from poles and remove the poles",
    "Remove lower covers with stationary contacts and take out \n spacing cylinder and chamber",
    "Remove upper covers and take out oil separators",
    "Disconnection of mechanizm housing from insulation cylinder, \n disassembling of mechanizm roller contacts",
    "Repairs the contacts and explosion chamber",
    "Inspect the mechanizm and details located inside the CB",
    "Clean all parts, check all the fastenings",
    "Checks the condition of the oil damper",
    "Check the CB main shaft turns freely with disconnecting \n tripping springs",
    "After assembling the CB fill it with pure oil transformer",
    "Join the CB with the operating mechaniz",
    "Start adjusting the CB by setting its main shaft in the off - \n on position",
    "When the breaker is open install the tripping springs",
    "Adjust the breaker with out upper covers on the pole and with \n out oil separator",
    "By an ordinary electric circuit with lamps detdrmine the \n moment of contacts touching of each CB pole",
    "Close and open the CB as far as possible with the help of \n external levers",
    "Adjust the length of insulating rods so that the marks on the \n control rods corresponding to the open state of the CB",
    "With the help the operating mechanism manual, bring the CB \n moving contacts to touch the stationary ones, difference in contact touching \n shouldn`t exceed 4 mm, adjust the contact touching by changing the length of \n insulating rod",
    "Close the CB completely, total travel of the moving contacts \n should be within 300 10 mm, travel inside contacts 60 3 mm",
    "Test the mechanism parts by several make and break operations",
    "Test the CB operation by slow manual breaking",
    "Measure the resistance of the breaker between terminals",
    "Before putting it in to servic wiping it dry all insulation \n parts"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode: Tested by: \nTest Date: \nSignature:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the \nequipment inspection check list I2, which must be performed on three year bases as \nindicated by Y3 in the title block \n.\nThe technical specification of the breaker: Rated current 600 A, 33 kv, 500 \nMVA, 8.75 kA. This feeds service transformers 15.75/6kv\nThe \nfirst draft is initiated and reviewed by eng. Nagy Bekheit Saleh,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo.\nThis document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo.\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry suitable category\nWear safety helmet, shoes\nSwitch off the CB, the isolating disconnecting switch\nSwitch of the DC current\nA work permit must be issued and the qualified maintenance \n staff should carry suitable category\nWear safety helmet, shoes\nSwitch off the CB, the isolating disconnecting switch\nSwitch of the DC current\nTools and Equipment\nTool set and cleaning materials (cloth - benzene)\nOil for lubbricating\nWork to be Carried Out\nRemove inter phase partitions\nDrain the oil and check the oil gauges\nDisconnect the insulation rods from poles and remove the poles\nRemove lower covers with stationary contacts and take out \n spacing cylinder and chamber\nRemove upper covers and take out oil separators\nDisconnection of mechanizm housing from insulation cylinder, \n disassembling of mechanizm roller contacts\nRepairs the contacts and explosion chamber\nInspect the mechanizm and details located inside the CB\nClean all parts, check all the fastenings\nChecks the condition of the oil damper\nCheck the CB main shaft turns freely with disconnecting \n tripping springs\nAfter assembling the CB fill it with pure oil transformer\nJoin the CB with the operating mechaniz\nStart adjusting the CB by setting its main shaft in the off - \n on position\nWhen the breaker is open install the tripping springs\nAdjust the breaker with out upper covers on the pole and with \n out oil separator\nBy an ordinary electric circuit with lamps detdrmine the \n moment of contacts touching of each CB pole\nClose and open the CB as far as possible with the help of \n external levers\nAdjust the length of insulating rods so that the marks on the \n control rods corresponding to the open state of the CB\nWith the help the operating mechanism manual, bring the CB \n moving contacts to touch the stationary ones, difference in contact touching \n shouldn`t exceed 4 mm, adjust the contact touching by changing the length of \n insulating rod\nClose the CB completely, total travel of the moving contacts \n should be within 300 10 mm, travel inside contacts 60 3 mm\nTest the mechanism parts by several make and break operations\nTest the CB operation by slow manual breaking\nMeasure the resistance of the breaker between terminals\nBefore putting it in to servic wiping it dry all insulation \n parts\nLocation: Equipment \nCode: Tested by: \nTest Date: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}