{
 "id": "gen-docs-switchgear-cb-189-r0-htm",
 "doc_number": "CB-189-R0",
 "title_en": "00-000-r0",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-189-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Air-blast \n Circuit Breaker, 132 kv\n BB-132-CT-5\n USSR"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nmaintenance procedure P1, which must be performed every 5 years bases indicated \nby Y5 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The technical \nspecifications of the circuit breaker: rated current \n= 1500A. and short circuit current is 21.2 kA, rated voltage is 145 kv, \npneumatic mechanism."
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated and reviewed by eng. Soleiman \nAbd Elfattah Soleiman on 17/2/2000,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "This document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety equipment's as helmet, shoes"
  },
  {
   "type": "paragraph",
   "text": "Switch off the C.B and discharge the compressed air"
  },
  {
   "type": "paragraph",
   "text": "Switch off the connectors at circuit breaker side"
  },
  {
   "type": "paragraph",
   "text": "Switch off DC supply control of C.B"
  },
  {
   "type": "paragraph",
   "text": "Connect the ground at circuit breaker sides"
  },
  {
   "type": "paragraph",
   "text": "Put the suitable warning tages"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.",
    "Safety fence (rope) with caution marks surrounding work area is required.",
    "Wear safety equipment's as helmet, shoes",
    "Switch off the C.B and discharge the compressed air",
    "Switch off the connectors at circuit breaker side",
    "Switch off DC supply control of C.B",
    "Connect the ground at circuit breaker sides",
    "Put the suitable warning tages"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Portable air blower, metal brush",
    "Telescope crane and lifting crane",
    "Set of common, screw drivers, and cleaning material (rag, cloth)",
    "USSR grease (220) and water pump",
    "Micrometer, electronic breaking analyzer (type TM 1600 / MA 31)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Examine the external parts \nof (arc extinction, isolator) chambers"
  },
  {
   "type": "paragraph",
   "text": "Check the presence of \nsurface defects or cracks at the (arc extinction, isolator)"
  },
  {
   "type": "paragraph",
   "text": "Check the tightening of \nthe bolts and nuts"
  },
  {
   "type": "paragraph",
   "text": "Maintain the phase \ncabinets (opening and closing valves) and the main cabinet (filter, non returned \nvalves) and air pressure manometers"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the terminals of \nC.B side"
  },
  {
   "type": "paragraph",
   "text": "Dismantle and maintenance \nmain piston and aux. Piston of mechanism of the arc extinction chamber and \nisolator chamber"
  },
  {
   "type": "paragraph",
   "text": "Check and maintenance the \nmoving and fixed contacts"
  },
  {
   "type": "paragraph",
   "text": "Measurement the d.c \nresistance of arc extinction chamber isolator contacts and bus bar"
  },
  {
   "type": "paragraph",
   "text": "Measurement the resistance \nof parallel resistors and capacitance of capacitors"
  },
  {
   "type": "paragraph",
   "text": "Measurement the (cls., Op \n& dead times) and test switch (on & off) of C.B"
  },
  {
   "type": "paragraph",
   "text": "Clean the insulator of C.B"
  },
  {
   "type": "paragraph",
   "text": "Check hot spots of all \ntightening parts of C.B"
  },
  {
   "type": "list",
   "items": [
    "Examine the external parts \nof (arc extinction, isolator) chambers",
    "Check the presence of \nsurface defects or cracks at the (arc extinction, isolator)",
    "Check the tightening of \nthe bolts and nuts",
    "Maintain the phase \ncabinets (opening and closing valves) and the main cabinet (filter, non returned \nvalves) and air pressure manometers",
    "Dismantle the terminals of \nC.B side",
    "Dismantle and maintenance \nmain piston and aux. Piston of mechanism of the arc extinction chamber and \nisolator chamber",
    "Check and maintenance the \nmoving and fixed contacts",
    "Measurement the d.c \nresistance of arc extinction chamber isolator contacts and bus bar",
    "Measurement the resistance \nof parallel resistors and capacitance of capacitors",
    "Measurement the (cls., Op \n& dead times) and test switch (on & off) of C.B",
    "Clean the insulator of C.B",
    "Check hot spots of all \ntightening parts of C.B"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode: Tested by: \nTest Date: \nSignature:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Air-blast \n Circuit Breaker, 132 kv\n BB-132-CT-5\n USSR\nIntroduction\nThis document outlines the \nmaintenance procedure P1, which must be performed every 5 years bases indicated \nby Y5 in the title block.\nThe technical \nspecifications of the circuit breaker: rated current \n= 1500A. and short circuit current is 21.2 kA, rated voltage is 145 kv, \npneumatic mechanism.\nThe first draft is initiated and reviewed by eng. Soleiman \nAbd Elfattah Soleiman on 17/2/2000,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo.\nThis document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo.\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence (rope) with caution marks surrounding work area is required.\nWear safety equipment's as helmet, shoes\nSwitch off the C.B and discharge the compressed air\nSwitch off the connectors at circuit breaker side\nSwitch off DC supply control of C.B\nConnect the ground at circuit breaker sides\nPut the suitable warning tages\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence (rope) with caution marks surrounding work area is required.\nWear safety equipment's as helmet, shoes\nSwitch off the C.B and discharge the compressed air\nSwitch off the connectors at circuit breaker side\nSwitch off DC supply control of C.B\nConnect the ground at circuit breaker sides\nPut the suitable warning tages\nTools and Equipment\nPortable air blower, metal brush\nTelescope crane and lifting crane\nSet of common, screw drivers, and cleaning material (rag, cloth)\nUSSR grease (220) and water pump\nMicrometer, electronic breaking analyzer (type TM 1600 / MA 31)\nWork to be Carried Out\nExamine the external parts \nof (arc extinction, isolator) chambers\nCheck the presence of \nsurface defects or cracks at the (arc extinction, isolator)\nCheck the tightening of \nthe bolts and nuts\nMaintain the phase \ncabinets (opening and closing valves) and the main cabinet (filter, non returned \nvalves) and air pressure manometers\nDismantle the terminals of \nC.B side\nDismantle and maintenance \nmain piston and aux. Piston of mechanism of the arc extinction chamber and \nisolator chamber\nCheck and maintenance the \nmoving and fixed contacts\nMeasurement the d.c \nresistance of arc extinction chamber isolator contacts and bus bar\nMeasurement the resistance \nof parallel resistors and capacitance of capacitors\nMeasurement the (cls., Op \n& dead times) and test switch (on & off) of C.B\nClean the insulator of C.B\nCheck hot spots of all \ntightening parts of C.B\nExamine the external parts \nof (arc extinction, isolator) chambers\nCheck the presence of \nsurface defects or cracks at the (arc extinction, isolator)\nCheck the tightening of \nthe bolts and nuts\nMaintain the phase \ncabinets (opening and closing valves) and the main cabinet (filter, non returned \nvalves) and air pressure manometers\nDismantle the terminals of \nC.B side\nDismantle and maintenance \nmain piston and aux. Piston of mechanism of the arc extinction chamber and \nisolator chamber\nCheck and maintenance the \nmoving and fixed contacts\nMeasurement the d.c \nresistance of arc extinction chamber isolator contacts and bus bar\nMeasurement the resistance \nof parallel resistors and capacitance of capacitors\nMeasurement the (cls., Op \n& dead times) and test switch (on & off) of C.B\nClean the insulator of C.B\nCheck hot spots of all \ntightening parts of C.B\nLocation: Equipment \nCode: Tested by: \nTest Date: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}