{
 "id": "gen-docs-switchgear-cb-190-r0-htm",
 "doc_number": "CB-190-R0",
 "title_en": "CB-190-r0",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-190-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection checklist P4 which must be performed every three - years bases \nas indicated \nby y in the title block. The technical specifications of the CB. Rated current \n= 600A - 230 MVA - 20 KA - 6.6 KV"
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated and reviewed by \neng. Nagy Bekheit Saleh,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "This document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry the suitable category."
  },
  {
   "type": "paragraph",
   "text": "Switch of the CB, and withdraw it from its cell"
  },
  {
   "type": "paragraph",
   "text": "Switch of DC current"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable category.",
    "Safety fence \n (rope) with caution marks surrounding the work area is required.",
    "Wear safety and healthy equipments as safety \n helmet, safety shoes ..etc",
    "Switch of the CB, and withdraw it from its cell",
    "Switch of DC current"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Tool set, cleaning material (cloth. - benzene)",
    "Oil for lubricating",
    "Grease for gears"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Drain the oil and check \noil gauges"
  },
  {
   "type": "paragraph",
   "text": "Disconnect insulation rods \nfrom the poles and remove the poles"
  },
  {
   "type": "paragraph",
   "text": "Remove lower covers with \nstationary contacts and take out spacing cylinders and chambers"
  },
  {
   "type": "paragraph",
   "text": "Remove upper covers and \ntake out oil separators"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the mechanism \nhousing from insulation cylinder, dismantle the mechanism of roller contacts"
  },
  {
   "type": "paragraph",
   "text": "Repair the contacts and \nexplosion chambers"
  },
  {
   "type": "paragraph",
   "text": "Inspect the mechanism and \ndetails located inside the CB"
  },
  {
   "type": "paragraph",
   "text": "Clean all parts, check the \nfastenings"
  },
  {
   "type": "paragraph",
   "text": "Check the condition of the \noil damper"
  },
  {
   "type": "paragraph",
   "text": "Check the CB main shaft \nturns freely with disconnecting tripping springs"
  },
  {
   "type": "paragraph",
   "text": "After assembling the CB, \nfill it with pure oil transformer"
  },
  {
   "type": "paragraph",
   "text": "Join the CB with the \noperating mechanism by means of a drive rod"
  },
  {
   "type": "paragraph",
   "text": "Start adjusting the CB by \nsetting its main shaft in the off - open position"
  },
  {
   "type": "paragraph",
   "text": "When the breaker is open \ninstall the tripping spring"
  },
  {
   "type": "paragraph",
   "text": "Adjust the CB without \nupper covers on the pole and without oil separators"
  },
  {
   "type": "paragraph",
   "text": "By an ordinary electric \ncircuit with lamps determine the moment of contacts touching of each CB pole"
  },
  {
   "type": "paragraph",
   "text": "Close and open the CB as \nfar as possible with the help of external levers"
  },
  {
   "type": "paragraph",
   "text": "Adjust the length of \ninsulation rods so that the marks on the control rods corresponding to the \nopened state of the CB"
  },
  {
   "type": "paragraph",
   "text": "With the help of the \noperating mechanism manual, bring the CB moving contacts to touch the stationary \nones. Difference in contacts touching shouldn't exceed 5 mm. Adjust the contacts \ntouching by changing the length of insulating rod"
  },
  {
   "type": "paragraph",
   "text": "Close the CB completely, \ntotal travel of the moving contacts should be within 240 - 245mm, travel inside \nthe contacts 60 + 3. 60-5 mm and the difference of travl between the closed and \nthe extreme positions shouldn't be less then 4mm"
  },
  {
   "type": "paragraph",
   "text": "Test the mechanical parts \nof the CB by several make and break operation"
  },
  {
   "type": "paragraph",
   "text": "Test the CB operation by \nslow manual breaking"
  },
  {
   "type": "paragraph",
   "text": "Measure the resistance of \nthe breaker between terminals"
  },
  {
   "type": "paragraph",
   "text": "Before putting it into \nservice. Wipe it dry all insulation parts"
  },
  {
   "type": "list",
   "items": [
    "Remove interphase \n partitions",
    "Drain the oil and check \noil gauges",
    "Disconnect insulation rods \nfrom the poles and remove the poles",
    "Remove lower covers with \nstationary contacts and take out spacing cylinders and chambers",
    "Remove upper covers and \ntake out oil separators",
    "Disconnect the mechanism \nhousing from insulation cylinder, dismantle the mechanism of roller contacts",
    "Repair the contacts and \nexplosion chambers",
    "Inspect the mechanism and \ndetails located inside the CB",
    "Clean all parts, check the \nfastenings",
    "Check the condition of the \noil damper",
    "Check the CB main shaft \nturns freely with disconnecting tripping springs",
    "After assembling the CB, \nfill it with pure oil transformer",
    "Join the CB with the \noperating mechanism by means of a drive rod",
    "Start adjusting the CB by \nsetting its main shaft in the off - open position",
    "When the breaker is open \ninstall the tripping spring",
    "Adjust the CB without \nupper covers on the pole and without oil separators",
    "By an ordinary electric \ncircuit with lamps determine the moment of contacts touching of each CB pole",
    "Close and open the CB as \nfar as possible with the help of external levers",
    "Adjust the length of \ninsulation rods so that the marks on the control rods corresponding to the \nopened state of the CB",
    "With the help of the \noperating mechanism manual, bring the CB moving contacts to touch the stationary \nones. Difference in contacts touching shouldn't exceed 5 mm. Adjust the contacts \ntouching by changing the length of insulating rod",
    "Close the CB completely, \ntotal travel of the moving contacts should be within 240 - 245mm, travel inside \nthe contacts 60 + 3. 60-5 mm and the difference of travl between the closed and \nthe extreme positions shouldn't be less then 4mm",
    "Test the mechanical parts \nof the CB by several make and break operation",
    "Test the CB operation by \nslow manual breaking",
    "Measure the resistance of \nthe breaker between terminals",
    "Before putting it into \nservice. Wipe it dry all insulation parts"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode: Tested by: \nTest Date: \nSignature:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the \nequipment inspection checklist P4 which must be performed every three - years bases \nas indicated \nby y in the title block. The technical specifications of the CB. Rated current \n= 600A - 230 MVA - 20 KA - 6.6 KV\nThe first draft is initiated and reviewed by \neng. Nagy Bekheit Saleh,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo.\nThis document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo.\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable category.\nSwitch of the CB, and withdraw it from its cell\nSwitch of DC current\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable category.\nSafety fence \n (rope) with caution marks surrounding the work area is required.\nWear safety and healthy equipments as safety \n helmet, safety shoes ..etc\nSwitch of the CB, and withdraw it from its cell\nSwitch of DC current\nTools and Equipment\nTool set, cleaning material (cloth. - benzene)\nOil for lubricating\nGrease for gears\nWork to be Carried Out\nDrain the oil and check \noil gauges\nDisconnect insulation rods \nfrom the poles and remove the poles\nRemove lower covers with \nstationary contacts and take out spacing cylinders and chambers\nRemove upper covers and \ntake out oil separators\nDisconnect the mechanism \nhousing from insulation cylinder, dismantle the mechanism of roller contacts\nRepair the contacts and \nexplosion chambers\nInspect the mechanism and \ndetails located inside the CB\nClean all parts, check the \nfastenings\nCheck the condition of the \noil damper\nCheck the CB main shaft \nturns freely with disconnecting tripping springs\nAfter assembling the CB, \nfill it with pure oil transformer\nJoin the CB with the \noperating mechanism by means of a drive rod\nStart adjusting the CB by \nsetting its main shaft in the off - open position\nWhen the breaker is open \ninstall the tripping spring\nAdjust the CB without \nupper covers on the pole and without oil separators\nBy an ordinary electric \ncircuit with lamps determine the moment of contacts touching of each CB pole\nClose and open the CB as \nfar as possible with the help of external levers\nAdjust the length of \ninsulation rods so that the marks on the control rods corresponding to the \nopened state of the CB\nWith the help of the \noperating mechanism manual, bring the CB moving contacts to touch the stationary \nones. Difference in contacts touching shouldn't exceed 5 mm. Adjust the contacts \ntouching by changing the length of insulating rod\nClose the CB completely, \ntotal travel of the moving contacts should be within 240 - 245mm, travel inside \nthe contacts 60 + 3. 60-5 mm and the difference of travl between the closed and \nthe extreme positions shouldn't be less then 4mm\nTest the mechanical parts \nof the CB by several make and break operation\nTest the CB operation by \nslow manual breaking\nMeasure the resistance of \nthe breaker between terminals\nBefore putting it into \nservice. Wipe it dry all insulation parts\nRemove interphase \n partitions\nDrain the oil and check \noil gauges\nDisconnect insulation rods \nfrom the poles and remove the poles\nRemove lower covers with \nstationary contacts and take out spacing cylinders and chambers\nRemove upper covers and \ntake out oil separators\nDisconnect the mechanism \nhousing from insulation cylinder, dismantle the mechanism of roller contacts\nRepair the contacts and \nexplosion chambers\nInspect the mechanism and \ndetails located inside the CB\nClean all parts, check the \nfastenings\nCheck the condition of the \noil damper\nCheck the CB main shaft \nturns freely with disconnecting tripping springs\nAfter assembling the CB, \nfill it with pure oil transformer\nJoin the CB with the \noperating mechanism by means of a drive rod\nStart adjusting the CB by \nsetting its main shaft in the off - open position\nWhen the breaker is open \ninstall the tripping spring\nAdjust the CB without \nupper covers on the pole and without oil separators\nBy an ordinary electric \ncircuit with lamps determine the moment of contacts touching of each CB pole\nClose and open the CB as \nfar as possible with the help of external levers\nAdjust the length of \ninsulation rods so that the marks on the control rods corresponding to the \nopened state of the CB\nWith the help of the \noperating mechanism manual, bring the CB moving contacts to touch the stationary \nones. Difference in contacts touching shouldn't exceed 5 mm. Adjust the contacts \ntouching by changing the length of insulating rod\nClose the CB completely, \ntotal travel of the moving contacts should be within 240 - 245mm, travel inside \nthe contacts 60 + 3. 60-5 mm and the difference of travl between the closed and \nthe extreme positions shouldn't be less then 4mm\nTest the mechanical parts \nof the CB by several make and break operation\nTest the CB operation by \nslow manual breaking\nMeasure the resistance of \nthe breaker between terminals\nBefore putting it into \nservice. Wipe it dry all insulation parts\nLocation: Equipment \nCode: Tested by: \nTest Date: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}