{
 "id": "gen-docs-switchgear-cb-191-r0-htm",
 "doc_number": "CB-191-R0",
 "title_en": "CB-191-r0 \napproved",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-191-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:SF6 C.B 500kv\n S4M - 525\n AEG - West germany"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the maintenance procedure P1 which must be performed \nevery 10 years bases as indicated by Y10 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The technical specifications of the circuit breaker : Rated current = \n2000A and short circuit 40kA/3 second, pneumatic mechanism."
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated and reviewed by \neng. Soleiman Abd Elfattah Soleiman \non Feb 2002,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "This document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding work area is required"
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmet, shoes, safety glasses ..."
  },
  {
   "type": "paragraph",
   "text": "Switch off CB."
  },
  {
   "type": "paragraph",
   "text": "Switch off the DC & AC supply. (CB is electrically dead)"
  },
  {
   "type": "paragraph",
   "text": "Switch off the disconnectors on C.B sides and grounded the C.B sides"
  },
  {
   "type": "paragraph",
   "text": "The CB in not under pressure (all compressed air is released)"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.",
    "Safety fence (rope) with caution marks surrounding work area is required",
    "Wear safety helmet, shoes, safety glasses ...",
    "Switch off CB.",
    "Switch off the DC & AC supply. (CB is electrically dead)",
    "Switch off the disconnectors on C.B sides and grounded the C.B sides",
    "The CB in not under pressure (all compressed air is released)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Portable air blower, metal brush",
    "Suction - evacuation service cart",
    "Telescope crane & lifting crane",
    "Set of common, screw drivers, and cleaning material (rag, cloth)",
    "Graphite, scilicon, vaseline and berulub FK - 33 greases for lubricating",
    "Electronic breaker timing analyzer (type TM 1600/MA 31) micrometer and water \n pump"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Connect the AC supply of \nair compressors"
  },
  {
   "type": "paragraph",
   "text": "Measurement (close-open) \ntimes, of CB"
  },
  {
   "type": "paragraph",
   "text": "Disconnect AC supply of \nair compressors and test the air protection devices during release the \ncompressed air from the CB"
  },
  {
   "type": "paragraph",
   "text": "Switch off the external DC \nsupply and AC supply"
  },
  {
   "type": "paragraph",
   "text": "Record counter reading of \noperation counter and no of operation hours of compressors"
  },
  {
   "type": "paragraph",
   "text": "Measurement the DC \nresistance of contacts of CB"
  },
  {
   "type": "paragraph",
   "text": "Test (dew point, air \nvolume percentage & decomposition products) of the SF6 gas"
  },
  {
   "type": "paragraph",
   "text": "Suction the SF6 gas from \nthe CB"
  },
  {
   "type": "list",
   "items": [
    "Isolate the terminals of \n(closing, opening) coils of CB from main cabinet for all CB phases",
    "Connect the external DC \nsupply to (closing & opening) coil for CB phases",
    "Connect the AC supply of \nair compressors",
    "Measurement (close-open) \ntimes, of CB",
    "Disconnect AC supply of \nair compressors and test the air protection devices during release the \ncompressed air from the CB",
    "Switch off the external DC \nsupply and AC supply",
    "Record counter reading of \noperation counter and no of operation hours of compressors",
    "Measurement the DC \nresistance of contacts of CB",
    "Test (dew point, air \nvolume percentage & decomposition products) of the SF6 gas",
    "Suction the SF6 gas from \nthe CB"
   ]
  },
  {
   "type": "paragraph",
   "text": "Steps of Dismantling and Maintenance"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the terminals \nfrom the both sides of CB"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the twin head, dismantle the capacitors and transport the twin head to work shop"
  },
  {
   "type": "paragraph",
   "text": "Measure the capacitance of \nthe capacitors"
  },
  {
   "type": "paragraph",
   "text": "Measure the (closing & \nopening) strokes and record it"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the parallel (preinsertion) \nresistors from twin head end measure the resistance"
  },
  {
   "type": "paragraph",
   "text": "Check and maintenance the \nmechanism and moving contacts of resistors"
  },
  {
   "type": "paragraph",
   "text": "Check the presence of \noverheat and flashover on breaking units components"
  },
  {
   "type": "paragraph",
   "text": "Check the presence of \nsurface defects or cracks on breaking units components"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the (moving \nstationary) contacts of interrupters, clean and lubricate the (puffer cy1., \narcing pins, crown)"
  },
  {
   "type": "paragraph",
   "text": "Inspect the external \ninsulator of breaking units"
  },
  {
   "type": "paragraph",
   "text": "Replace the old O - rings \nby new O - rings before mounting the all parts of twin head and parallel \nresistors\nSteps before Mounting the \ntwin head on Circuit Breaker"
  },
  {
   "type": "paragraph",
   "text": "Measure the (closing, \nopening) strokes and compare it with the reading of step 4 in the previous steps"
  },
  {
   "type": "paragraph",
   "text": "Measure the resistance of \nparallel resistors and compare it by the previous reading"
  },
  {
   "type": "paragraph",
   "text": "Dismantle and maintenance \n(drive group, closing value, opening value, main piston) of pneumatic mechanism \n(lubricate all parts and new - o - ring)"
  },
  {
   "type": "paragraph",
   "text": "Change the gas. SF6 \nisolating flange by new one"
  },
  {
   "type": "paragraph",
   "text": "Transport twin head from \nworkshop to site of CB and mantle it"
  },
  {
   "type": "paragraph",
   "text": "Mantle all parts of \npneumatic mechanism of step (14)"
  },
  {
   "type": "paragraph",
   "text": "Check and inspect the \ninsulation of support column and its tightening"
  },
  {
   "type": "paragraph",
   "text": "Repeat all steps (1 to18) every twin head and pneumatic mechanism of all C.B phases respectively"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the terminals \nfrom the both sides of CB",
    "Dismantle the twin head, dismantle the capacitors and transport the twin head to work shop",
    "Measure the capacitance of \nthe capacitors",
    "Measure the (closing & \nopening) strokes and record it",
    "Dismantle the parallel (preinsertion) \nresistors from twin head end measure the resistance",
    "Check and maintenance the \nmechanism and moving contacts of resistors",
    "Check the presence of \noverheat and flashover on breaking units components",
    "Check the presence of \nsurface defects or cracks on breaking units components",
    "Dismantle the (moving \nstationary) contacts of interrupters, clean and lubricate the (puffer cy1., \narcing pins, crown)",
    "Inspect the external \ninsulator of breaking units",
    "Replace the old O - rings \nby new O - rings before mounting the all parts of twin head and parallel \nresistors\nSteps before Mounting the \ntwin head on Circuit Breaker",
    "Measure the (closing, \nopening) strokes and compare it with the reading of step 4 in the previous steps",
    "Measure the resistance of \nparallel resistors and compare it by the previous reading",
    "Dismantle and maintenance \n(drive group, closing value, opening value, main piston) of pneumatic mechanism \n(lubricate all parts and new - o - ring)",
    "Change the gas. SF6 \nisolating flange by new one",
    "Transport twin head from \nworkshop to site of CB and mantle it",
    "Mantle all parts of \npneumatic mechanism of step (14)",
    "Check and inspect the \ninsulation of support column and its tightening",
    "Repeat all steps (1 to18) every twin head and pneumatic mechanism of all C.B phases respectively"
   ]
  },
  {
   "type": "paragraph",
   "text": "Steps of main ten ma of \nair compressors"
  },
  {
   "type": "paragraph",
   "text": "Check the air values and \nchange the oil"
  },
  {
   "type": "paragraph",
   "text": "Check the air filter and \nsafety valves"
  },
  {
   "type": "paragraph",
   "text": "Check the all air pistons"
  },
  {
   "type": "paragraph",
   "text": "Change o-rings and gaskets \nfor air - pipelines"
  },
  {
   "type": "paragraph",
   "text": "Check air dryer"
  },
  {
   "type": "paragraph",
   "text": "Check the all components \nof control cabinet"
  },
  {
   "type": "paragraph",
   "text": "Switch on air compressors \nto fill the receivers by compressed air"
  },
  {
   "type": "paragraph",
   "text": "Check the pneumatic \nmechanism for air leaks"
  },
  {
   "type": "paragraph",
   "text": "Perform the vacuum for all \nbreaking units and support columns of CB"
  },
  {
   "type": "paragraph",
   "text": "Fill the all phases of CB \nby SF6 gas and test (the gas protection stages, dew point, air volume percentage \nand decomposition test)"
  },
  {
   "type": "paragraph",
   "text": "Measure the (closing & \nopening) times for each phase"
  },
  {
   "type": "list",
   "items": [
    "Check the air values and \nchange the oil",
    "Check the air filter and \nsafety valves",
    "Check the all air pistons",
    "Change o-rings and gaskets \nfor air - pipelines",
    "Check air dryer",
    "Check the all components \nof control cabinet",
    "Switch on air compressors \nto fill the receivers by compressed air",
    "Check the pneumatic \nmechanism for air leaks",
    "Perform the vacuum for all \nbreaking units and support columns of CB",
    "Fill the all phases of CB \nby SF6 gas and test (the gas protection stages, dew point, air volume percentage \nand decomposition test)",
    "Measure the (closing & \nopening) times for each phase"
   ]
  },
  {
   "type": "paragraph",
   "text": "Preparation of switch on the Circuit Breaker"
  },
  {
   "type": "paragraph",
   "text": "Connect the terminals on \nCB sides and clean the insulation of CB"
  },
  {
   "type": "paragraph",
   "text": "Switch on DC supply \ncontrol of CB"
  },
  {
   "type": "paragraph",
   "text": "Switch on the CB several \ntimes"
  },
  {
   "type": "paragraph",
   "text": "Record counter reading of \noperation counter and no of operation hours of compressors"
  },
  {
   "type": "paragraph",
   "text": "Measure the hot spots of \nall part of CB"
  },
  {
   "type": "list",
   "items": [
    "Connect the terminals on \nCB sides and clean the insulation of CB",
    "Switch on DC supply \ncontrol of CB",
    "Switch on the CB several \ntimes",
    "Record counter reading of \noperation counter and no of operation hours of compressors",
    "Measure the hot spots of \nall part of CB"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode: Tested by: \nTest Date: \nSignature:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:SF6 C.B 500kv\n S4M - 525\n AEG - West germany\nIntroduction\nThis document outlines the maintenance procedure P1 which must be performed \nevery 10 years bases as indicated by Y10 in the title block.\nThe technical specifications of the circuit breaker : Rated current = \n2000A and short circuit 40kA/3 second, pneumatic mechanism.\nThe first draft is initiated and reviewed by \neng. Soleiman Abd Elfattah Soleiman \non Feb 2002,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo.\nThis document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo.\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence (rope) with caution marks surrounding work area is required\nWear safety helmet, shoes, safety glasses ...\nSwitch off CB.\nSwitch off the DC & AC supply. (CB is electrically dead)\nSwitch off the disconnectors on C.B sides and grounded the C.B sides\nThe CB in not under pressure (all compressed air is released)\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence (rope) with caution marks surrounding work area is required\nWear safety helmet, shoes, safety glasses ...\nSwitch off CB.\nSwitch off the DC & AC supply. (CB is electrically dead)\nSwitch off the disconnectors on C.B sides and grounded the C.B sides\nThe CB in not under pressure (all compressed air is released)\nTools and Equipment\nPortable air blower, metal brush\nSuction - evacuation service cart\nTelescope crane & lifting crane\nSet of common, screw drivers, and cleaning material (rag, cloth)\nGraphite, scilicon, vaseline and berulub FK - 33 greases for lubricating\nElectronic breaker timing analyzer (type TM 1600/MA 31) micrometer and water \n pump\nWork to be Carried Out\nConnect the AC supply of \nair compressors\nMeasurement (close-open) \ntimes, of CB\nDisconnect AC supply of \nair compressors and test the air protection devices during release the \ncompressed air from the CB\nSwitch off the external DC \nsupply and AC supply\nRecord counter reading of \noperation counter and no of operation hours of compressors\nMeasurement the DC \nresistance of contacts of CB\nTest (dew point, air \nvolume percentage & decomposition products) of the SF6 gas\nSuction the SF6 gas from \nthe CB\nIsolate the terminals of \n(closing, opening) coils of CB from main cabinet for all CB phases\nConnect the external DC \nsupply to (closing & opening) coil for CB phases\nConnect the AC supply of \nair compressors\nMeasurement (close-open) \ntimes, of CB\nDisconnect AC supply of \nair compressors and test the air protection devices during release the \ncompressed air from the CB\nSwitch off the external DC \nsupply and AC supply\nRecord counter reading of \noperation counter and no of operation hours of compressors\nMeasurement the DC \nresistance of contacts of CB\nTest (dew point, air \nvolume percentage & decomposition products) of the SF6 gas\nSuction the SF6 gas from \nthe CB\nSteps of Dismantling and Maintenance\nDismantle the terminals \nfrom the both sides of CB\nDismantle the twin head, dismantle the capacitors and transport the twin head to work shop\nMeasure the capacitance of \nthe capacitors\nMeasure the (closing & \nopening) strokes and record it\nDismantle the parallel (preinsertion) \nresistors from twin head end measure the resistance\nCheck and maintenance the \nmechanism and moving contacts of resistors\nCheck the presence of \noverheat and flashover on breaking units components\nCheck the presence of \nsurface defects or cracks on breaking units components\nDismantle the (moving \nstationary) contacts of interrupters, clean and lubricate the (puffer cy1., \narcing pins, crown)\nInspect the external \ninsulator of breaking units\nReplace the old O - rings \nby new O - rings before mounting the all parts of twin head and parallel \nresistors\nSteps before Mounting the \ntwin head on Circuit Breaker\nMeasure the (closing, \nopening) strokes and compare it with the reading of step 4 in the previous steps\nMeasure the resistance of \nparallel resistors and compare it by the previous reading\nDismantle and maintenance \n(drive group, closing value, opening value, main piston) of pneumatic mechanism \n(lubricate all parts and new - o - ring)\nChange the gas. SF6 \nisolating flange by new one\nTransport twin head from \nworkshop to site of CB and mantle it\nMantle all parts of \npneumatic mechanism of step (14)\nCheck and inspect the \ninsulation of support column and its tightening\nRepeat all steps (1 to18) every twin head and pneumatic mechanism of all C.B phases respectively\nDismantle the terminals \nfrom the both sides of CB\nDismantle the twin head, dismantle the capacitors and transport the twin head to work shop\nMeasure the capacitance of \nthe capacitors\nMeasure the (closing & \nopening) strokes and record it\nDismantle the parallel (preinsertion) \nresistors from twin head end measure the resistance\nCheck and maintenance the \nmechanism and moving contacts of resistors\nCheck the presence of \noverheat and flashover on breaking units components\nCheck the presence of \nsurface defects or cracks on breaking units components\nDismantle the (moving \nstationary) contacts of interrupters, clean and lubricate the (puffer cy1., \narcing pins, crown)\nInspect the external \ninsulator of breaking units\nReplace the old O - rings \nby new O - rings before mounting the all parts of twin head and parallel \nresistors\nSteps before Mounting the \ntwin head on Circuit Breaker\nMeasure the (closing, \nopening) strokes and compare it with the reading of step 4 in the previous steps\nMeasure the resistance of \nparallel resistors and compare it by the previous reading\nDismantle and maintenance \n(drive group, closing value, opening value, main piston) of pneumatic mechanism \n(lubricate all parts and new - o - ring)\nChange the gas. SF6 \nisolating flange by new one\nTransport twin head from \nworkshop to site of CB and mantle it\nMantle all parts of \npneumatic mechanism of step (14)\nCheck and inspect the \ninsulation of support column and its tightening\nRepeat all steps (1 to18) every twin head and pneumatic mechanism of all C.B phases respectively\nSteps of main ten ma of \nair compressors\nCheck the air values and \nchange the oil\nCheck the air filter and \nsafety valves\nCheck the all air pistons\nChange o-rings and gaskets \nfor air - pipelines\nCheck air dryer\nCheck the all components \nof control cabinet\nSwitch on air compressors \nto fill the receivers by compressed air\nCheck the pneumatic \nmechanism for air leaks\nPerform the vacuum for all \nbreaking units and support columns of CB\nFill the all phases of CB \nby SF6 gas and test (the gas protection stages, dew point, air volume percentage \nand decomposition test)\nMeasure the (closing & \nopening) times for each phase\nCheck the air values and \nchange the oil\nCheck the air filter and \nsafety valves\nCheck the all air pistons\nChange o-rings and gaskets \nfor air - pipelines\nCheck air dryer\nCheck the all components \nof control cabinet\nSwitch on air compressors \nto fill the receivers by compressed air\nCheck the pneumatic \nmechanism for air leaks\nPerform the vacuum for all \nbreaking units and support columns of CB\nFill the all phases of CB \nby SF6 gas and test (the gas protection stages, dew point, air volume percentage \nand decomposition test)\nMeasure the (closing & \nopening) times for each phase\nPreparation of switch on the Circuit Breaker\nConnect the terminals on \nCB sides and clean the insulation of CB\nSwitch on DC supply \ncontrol of CB\nSwitch on the CB several \ntimes\nRecord counter reading of \noperation counter and no of operation hours of compressors\nMeasure the hot spots of \nall part of CB\nConnect the terminals on \nCB sides and clean the insulation of CB\nSwitch on DC supply \ncontrol of CB\nSwitch on the CB several \ntimes\nRecord counter reading of \noperation counter and no of operation hours of compressors\nMeasure the hot spots of \nall part of CB\nLocation: Equipment \nCode: Tested by: \nTest Date: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}