{
 "id": "gen-docs-switchgear-cb-192-r0-htm",
 "doc_number": "CB-192-R0",
 "title_en": "CB-192-r0 \nAPPROVED",
 "title_ar": "CB-192-r0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-192-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Switchgear",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "This document lists \nthe testing procedures P1, which must be performed every two years as \nindicated by Y2 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This is a multi-channel \nmicroprocessor based event event recorder primarily intended for timing circuit \nbreakers. Specially designed input stages makes the event recorder virtually \nunaffected by the various sources of interference, normally found in the high \nvoltage switch yards."
  },
  {
   "type": "paragraph",
   "text": "The instrument registers the making \nand breaking time of main and auxiliary contacts. Live contacts operation can \nalso be measured i.e. dc contacts used in control circuits. The test results are \nprinted out on a built-in thermal printer in plain language. The paper is \nstandard thermal - sensitive - paper and is easily replaced"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Fahmy Fathy & \nAyman Ayyad, tested by eng: Hanan El-Badrawy & eng: Rania El-Batrawy, revised by \nquality control eng: Adel el-nagar, accepted by general director eng: Fawzy el-zemety \napproved by eng: Awad Fathy: Head Sector of Talkha PS, and certified by eng. Aly \nMostafa Al Lethy: EDEPCo. of Inspection and Quality Control Head Sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, \nthe qualified maintenance staff should\n carry the suitable safety category,",
    "Wear your safety helmet, \n safety shoes .... etc.",
    "Circuit \n Breaker must be out of service."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "The timer (TM-16)",
    "Four long wires for the connection between (TM-16) and the two sides of \n circuit breaker as shown in the figure",
    "Avometer,\n Jampers",
    "Wires for signals of triping and closing."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Switch on the power \n supply (220Vac) to the timer",
    "Connect the DC \n voltage to input voltage of the instrument (TM-16) (220v or 110v) (-,+ ve)",
    "Connect the signal \n wires for closing coil (-,+ve) and press push-button (ready) until the red \n led light then press push-button (start)",
    "Remove the signal \n wires for closing coil and connect these wires for tripping coil (1) (-,+ve) \n and press push-button (ready) until the red led light then press push-button \n (start)",
    "Remove the signal \n wires for tripping coil (1) of circuit breaker and close the circuit breaker \n manually",
    "Connect the signal \n wires for tripping coil (2) (-,+ ve) of the circuit breaker to instrument \n (TM-16) and press push-button (ready) until the red led light then press \n push-button (start)",
    "Keep the printed-out \n sheet of the timer which is the measuring time for closing coil and tripping \n coil (1,2)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Return Circuit Breaker into Service"
  },
  {
   "type": "list",
   "items": [
    "Switch off the power \n supply for timer.",
    "Remove the signal \n wires between the timer and the tripping coil or the closing coil.",
    "Remove the bridges on \n the timer and the four long wires between the timer and the two sides of the \n circuit breaker.",
    "Keep the printed-out \n sheet in the maintenance file.",
    "Close the work permit."
   ]
  },
  {
   "type": "list",
   "items": [
    "DC voltage using",
    "Signal for closing \n coil",
    "Signal for tripping \n coil",
    "Closing and tripping \n switch",
    "Ready switch",
    "Start switch",
    "Start / stop for \n printer",
    "Position switch for \n print on (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker \nDesignation: Test Date: \nTested by: \nSignature:"
  }
 ],
 "text": "Switchgear | Technical \n Procedure\nIntroduction\nThis document lists \nthe testing procedures P1, which must be performed every two years as \nindicated by Y2 in the title block.\nThis is a multi-channel \nmicroprocessor based event event recorder primarily intended for timing circuit \nbreakers. Specially designed input stages makes the event recorder virtually \nunaffected by the various sources of interference, normally found in the high \nvoltage switch yards.\nThe instrument registers the making \nand breaking time of main and auxiliary contacts. Live contacts operation can \nalso be measured i.e. dc contacts used in control circuits. The test results are \nprinted out on a built-in thermal printer in plain language. The paper is \nstandard thermal - sensitive - paper and is easily replaced\nThe first draft initiated by eng. Fahmy Fathy & \nAyman Ayyad, tested by eng: Hanan El-Badrawy & eng: Rania El-Batrawy, revised by \nquality control eng: Adel el-nagar, accepted by general director eng: Fawzy el-zemety \napproved by eng: Awad Fathy: Head Sector of Talkha PS, and certified by eng. Aly \nMostafa Al Lethy: EDEPCo. of Inspection and Quality Control Head Sector.\nSafety Precautions\nA work permit must be issued, \nthe qualified maintenance staff should\n carry the suitable safety category,\nWear your safety helmet, \n safety shoes .... etc.\nCircuit \n Breaker must be out of service.\nTools and Equipment\nThe timer (TM-16)\nFour long wires for the connection between (TM-16) and the two sides of \n circuit breaker as shown in the figure\nAvometer,\n Jampers\nWires for signals of triping and closing.\nWork to be Carried Out\nSwitch on the power \n supply (220Vac) to the timer\nConnect the DC \n voltage to input voltage of the instrument (TM-16) (220v or 110v) (-,+ ve)\nConnect the signal \n wires for closing coil (-,+ve) and press push-button (ready) until the red \n led light then press push-button (start)\nRemove the signal \n wires for closing coil and connect these wires for tripping coil (1) (-,+ve) \n and press push-button (ready) until the red led light then press push-button \n (start)\nRemove the signal \n wires for tripping coil (1) of circuit breaker and close the circuit breaker \n manually\nConnect the signal \n wires for tripping coil (2) (-,+ ve) of the circuit breaker to instrument \n (TM-16) and press push-button (ready) until the red led light then press \n push-button (start)\nKeep the printed-out \n sheet of the timer which is the measuring time for closing coil and tripping \n coil (1,2)\nReturn Circuit Breaker into Service\nSwitch off the power \n supply for timer.\nRemove the signal \n wires between the timer and the tripping coil or the closing coil.\nRemove the bridges on \n the timer and the four long wires between the timer and the two sides of the \n circuit breaker.\nKeep the printed-out \n sheet in the maintenance file.\nClose the work permit.\nDC voltage using\nSignal for closing \n coil\nSignal for tripping \n coil\nClosing and tripping \n switch\nReady switch\nStart switch\nStart / stop for \n printer\nPosition switch for \n print on (1)\nLocation: Circuit \nBreaker \nDesignation: Test Date: \nTested by: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-192-r0.jpg",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "مجموعة المفاتيح",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "heading",
   "text": "تسرد هذه الوثيقة إجراءات اختبار P1، التي يجب تنفيذها كل سنتين كما هو موضح بالرمز Y2 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "هذا مسجل أحداث متعدد القنوات يعتمد على معالج دقيق، مخصص أساسًا لتوقيت قواطع الدائرة. ومراحل الإدخال المصممة خصيصًا تجعل مسجل الأحداث غير متأثر تقريبًا بمصادر التداخل المختلفة، الموجودة عادة في ساحات الجهد العالي."
  },
  {
   "type": "paragraph",
   "text": "يسجل الجهاز زمني التوصيل والفصل للتلامسات الرئيسية والمساعدة. ويمكن أيضًا قياس تشغيل التلامسات الحية، أي التلامسات التي تعمل بالتيار المستمر المستخدمة في دوائر التحكم. وتُطبع نتائج الاختبار على طابعة حرارية مدمجة بلغة واضحة. والورق ورق حراري قياسي حساس للحرارة ويمكن استبداله بسهولة."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Fahmy Fathy و Ayman Ayyad، واختبرتها م. Hanan El-Badrawy و م. Rania El-Batrawy، وراجعها م. Adel el-nagar، مهندس مراقبة الجودة، وقبلها المدير العام م. Fawzy el-zemety، واعتمدها م. Awad Fathy، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "ارتدِ خوذة السلامة وحذاء السلامة .... إلخ.",
    "يجب أن يكون قاطع الدائرة خارج الخدمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "المؤقت (TM-16).",
    "أربعة أسلاك طويلة للوصل بين (TM-16) وجانبي قاطع الدائرة كما هو موضح بالشكل.",
    "أفوميتر وجمبرات.",
    "أسلاك لإشارات الفصل والتوصيل."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "شغل مصدر التغذية (220 فولت تيار متردد) للمؤقت.",
    "صل جهد التيار المستمر بجهد إدخال الجهاز (TM-16) (220 فولت أو 110 فولت) (-،+).",
    "صل أسلاك الإشارة لملف التوصيل (-،+) واضغط زر (جاهز) حتى يضيء المصباح الأحمر ثم اضغط زر (بدء).",
    "أزل أسلاك الإشارة لملف التوصيل وصل هذه الأسلاك بملف الفصل (1) (-،+) واضغط زر (جاهز) حتى يضيء المصباح الأحمر ثم اضغط زر (بدء).",
    "أزل أسلاك الإشارة لملف الفصل (1) لقاطع الدائرة وأغلق قاطع الدائرة يدويًا.",
    "صل أسلاك الإشارة لملف الفصل (2) (-،+) لقاطع الدائرة بالجهاز (TM-16) واضغط زر (جاهز) حتى يضيء المصباح الأحمر ثم اضغط زر (بدء).",
    "احتفظ بورقة الطباعة الخاصة بالمؤقت وهي زمن القياس لملف التوصيل وملف الفصل (1، 2)."
   ]
  },
  {
   "type": "paragraph",
   "text": "إعادة قاطع الدائرة إلى الخدمة"
  },
  {
   "type": "list",
   "items": [
    "افصل مصدر التغذية عن المؤقت.",
    "أزل أسلاك الإشارة بين المؤقت وملف الفصل أو ملف التوصيل.",
    "أزل الجسور الموجودة على المؤقت والأسلاك الأربعة الطويلة بين المؤقت وجانبي قاطع الدائرة.",
    "احتفظ بورقة الطباعة في ملف الصيانة.",
    "أغلق أمر الشغل."
   ]
  },
  {
   "type": "list",
   "items": [
    "جهد التيار المستمر المستخدم",
    "إشارة ملف التوصيل",
    "إشارة ملف الفصل",
    "مفتاح التوصيل والفصل",
    "مفتاح الجاهزية",
    "مفتاح البدء",
    "مفتاح بدء/إيقاف الطابعة",
    "مفتاح وضع الطباعة على (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: قاطع الدائرة: التسمية: تاريخ الاختبار: فُحص بواسطة: التوقيع:"
  }
 ],
 "text_ar": "مجموعة المفاتيح | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة إجراءات اختبار P1، التي يجب تنفيذها كل سنتين كما هو موضح بالرمز Y2 في خانة العنوان.\nهذا مسجل أحداث متعدد القنوات يعتمد على معالج دقيق، مخصص أساسًا لتوقيت قواطع الدائرة. ومراحل الإدخال المصممة خصيصًا تجعل مسجل الأحداث غير متأثر تقريبًا بمصادر التداخل المختلفة، الموجودة عادة في ساحات الجهد العالي.\nيسجل الجهاز زمني التوصيل والفصل للتلامسات الرئيسية والمساعدة. ويمكن أيضًا قياس تشغيل التلامسات الحية، أي التلامسات التي تعمل بالتيار المستمر المستخدمة في دوائر التحكم. وتُطبع نتائج الاختبار على طابعة حرارية مدمجة بلغة واضحة. والورق ورق حراري قياسي حساس للحرارة ويمكن استبداله بسهولة.\nأعد المسودة الأولى م. Fahmy Fathy و Ayman Ayyad، واختبرتها م. Hanan El-Badrawy و م. Rania El-Batrawy، وراجعها م. Adel el-nagar، مهندس مراقبة الجودة، وقبلها المدير العام م. Fawzy el-zemety، واعتمدها م. Awad Fathy، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Mostafa Al Lethy، رئيس قطاع التفتيش ومراقبة الجودة في EDEPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nارتدِ خوذة السلامة وحذاء السلامة .... إلخ.\nيجب أن يكون قاطع الدائرة خارج الخدمة.\nالعدد والأدوات والأجهزة المستخدمة\nالمؤقت (TM-16).\nأربعة أسلاك طويلة للوصل بين (TM-16) وجانبي قاطع الدائرة كما هو موضح بالشكل.\nأفوميتر وجمبرات.\nأسلاك لإشارات الفصل والتوصيل.\nالأعمال المطلوب تنفيذها\nشغل مصدر التغذية (220 فولت تيار متردد) للمؤقت.\nصل جهد التيار المستمر بجهد إدخال الجهاز (TM-16) (220 فولت أو 110 فولت) (-،+).\nصل أسلاك الإشارة لملف التوصيل (-،+) واضغط زر (جاهز) حتى يضيء المصباح الأحمر ثم اضغط زر (بدء).\nأزل أسلاك الإشارة لملف التوصيل وصل هذه الأسلاك بملف الفصل (1) (-،+) واضغط زر (جاهز) حتى يضيء المصباح الأحمر ثم اضغط زر (بدء).\nأزل أسلاك الإشارة لملف الفصل (1) لقاطع الدائرة وأغلق قاطع الدائرة يدويًا.\nصل أسلاك الإشارة لملف الفصل (2) (-،+) لقاطع الدائرة بالجهاز (TM-16) واضغط زر (جاهز) حتى يضيء المصباح الأحمر ثم اضغط زر (بدء).\nاحتفظ بورقة الطباعة الخاصة بالمؤقت وهي زمن القياس لملف التوصيل وملف الفصل (1، 2).\nإعادة قاطع الدائرة إلى الخدمة\nافصل مصدر التغذية عن المؤقت.\nأزل أسلاك الإشارة بين المؤقت وملف الفصل أو ملف التوصيل.\nأزل الجسور الموجودة على المؤقت والأسلاك الأربعة الطويلة بين المؤقت وجانبي قاطع الدائرة.\nاحتفظ بورقة الطباعة في ملف الصيانة.\nأغلق أمر الشغل.\nجهد التيار المستمر المستخدم\nإشارة ملف التوصيل\nإشارة ملف الفصل\nمفتاح التوصيل والفصل\nمفتاح الجاهزية\nمفتاح البدء\nمفتاح بدء/إيقاف الطابعة\nمفتاح وضع الطباعة على (1)\nالموقع: قاطع الدائرة: التسمية: تاريخ الاختبار: فُحص بواسطة: التوقيع:",
 "translation_review": "draft — needs human review before operational use"
}