{
 "id": "gen-docs-switchgear-cb-195-r0-htm",
 "doc_number": "CB-195-R0",
 "title_en": "CB-195-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-195-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Circuit Breakers \n 6kv, 380v\n MNOI-2H\n Alsthom, FRANCE"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment maintenance inspection on the 6 kv CB and 380v CB which must be performed every 1500 hours of \noperation. This procedure was applied in ABU QIR power plant since 1985 and the \nfinial draft is issued in august 2004"
  },
  {
   "type": "paragraph",
   "text": "the first draft is initiated in august 2004 \nby eng. Mohamed Hassan Toto, \napproved by eng. Khalil Aly Khalil General Director of Abu Kir PS, accepted by \neng. Ahmed Taha Hashim Head Sector of Abu Kir PS."
  },
  {
   "type": "paragraph",
   "text": "Reviewed by eng. Ahmad El Sharkawy Inspection \nand Quality \nControl general Director of WDEPCo."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and qualified \n maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required"
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmet, safety shoes"
  },
  {
   "type": "paragraph",
   "text": "Insure that the circuit breaker is switched off in coordinate with the \n shift engineer"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and qualified \n maintenance staff should carry the suitable safety category",
    "Safety fence with caution marks surrounding the work area is required",
    "Wear safety helmet, safety shoes",
    "Insure that the circuit breaker is switched off in coordinate with the \n shift engineer"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Megger",
    "Rags",
    "Air Blower for cleaning",
    "Grease type SKF 63",
    "Tool Set",
    "Avometer"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "6 kv Circuit Breaker"
  },
  {
   "type": "paragraph",
   "text": "Clean all the outer parts of the C.B. specially the 6 \nkv insulators"
  },
  {
   "type": "list",
   "items": [
    "Clean all the outer parts of the C.B. specially the 6 \nkv insulators",
    "Visual inspection of the C.O. oil level (not less than half of \n the glass-fill in if required",
    "Measure the insulation resistance of the oil 30 kv if not O.K change the \n oil",
    "Connect and disconnect \n the spring manually, using the electric circuit , using the plug and the \n electric circuit",
    "Maintain the shocks absorption cylinder by increasing \n the oil level till the middle and change cell 34 and its gasket",
    "Grease the following parts:\n * Internal gears parts 125\n * Parts 141 with grease type SKF 63\n * Main spring parts 161 by hand to be sure all parts are \n greased\n * Chains group part 155\n * Parts 156",
    "Lubricate the following parts:\n * Chain connecting mobile part of motor\n * Reverse movement of the CB\n * Internal holes",
    "Lubricate the 6 kv feeding sockets of the CB with puste melydal \n ELS",
    "Check mechanical interlock"
   ]
  },
  {
   "type": "paragraph",
   "text": "380 v CB"
  },
  {
   "type": "list",
   "items": [
    "Withdraw the contactor and check its state",
    "Clean the internal parts from dust",
    "Tighten the bolts and check the mechanical and electrical \n connection parts if they are in a good condition",
    "Check the diodes in its direction",
    "Check the operation of thermal and mechanical for each one and \n check the on and off switch",
    "Check and measure the fuses in good state",
    "Clean the contacts and change if needed",
    "Check and adjust the limit switch for the contactor of the \n following types:\n * RD 80\n * RD 125\n * RD 250",
    "Check the relay fixation",
    "Check the faulty lamps",
    "Test the internal parts by using the avometer",
    "Grease the mettle parts spatially the connected parts",
    "Test the time of connection and disconnection of the thermal \n of each contactor according to the curve"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Test \nDate: \nSignature:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Circuit Breakers \n 6kv, 380v\n MNOI-2H\n Alsthom, FRANCE\nIntroduction\nThis document outlines the \nequipment maintenance inspection on the 6 kv CB and 380v CB which must be performed every 1500 hours of \noperation. This procedure was applied in ABU QIR power plant since 1985 and the \nfinial draft is issued in august 2004\nthe first draft is initiated in august 2004 \nby eng. Mohamed Hassan Toto, \napproved by eng. Khalil Aly Khalil General Director of Abu Kir PS, accepted by \neng. Ahmed Taha Hashim Head Sector of Abu Kir PS.\nReviewed by eng. Ahmad El Sharkawy Inspection \nand Quality \nControl general Director of WDEPCo.\nSafety Precautions\nA work permit must be issued and qualified \n maintenance staff should carry the suitable safety category\nSafety fence with caution marks surrounding the work area is required\nWear safety helmet, safety shoes\nInsure that the circuit breaker is switched off in coordinate with the \n shift engineer\nA work permit must be issued and qualified \n maintenance staff should carry the suitable safety category\nSafety fence with caution marks surrounding the work area is required\nWear safety helmet, safety shoes\nInsure that the circuit breaker is switched off in coordinate with the \n shift engineer\nTools and Equipment\nMegger\nRags\nAir Blower for cleaning\nGrease type SKF 63\nTool Set\nAvometer\nWork to be Carried Out\n6 kv Circuit Breaker\nClean all the outer parts of the C.B. specially the 6 \nkv insulators\nClean all the outer parts of the C.B. specially the 6 \nkv insulators\nVisual inspection of the C.O. oil level (not less than half of \n the glass-fill in if required\nMeasure the insulation resistance of the oil 30 kv if not O.K change the \n oil\nConnect and disconnect \n the spring manually, using the electric circuit , using the plug and the \n electric circuit\nMaintain the shocks absorption cylinder by increasing \n the oil level till the middle and change cell 34 and its gasket\nGrease the following parts:\n * Internal gears parts 125\n * Parts 141 with grease type SKF 63\n * Main spring parts 161 by hand to be sure all parts are \n greased\n * Chains group part 155\n * Parts 156\nLubricate the following parts:\n * Chain connecting mobile part of motor\n * Reverse movement of the CB\n * Internal holes\nLubricate the 6 kv feeding sockets of the CB with puste melydal \n ELS\nCheck mechanical interlock\n380 v CB\nWithdraw the contactor and check its state\nClean the internal parts from dust\nTighten the bolts and check the mechanical and electrical \n connection parts if they are in a good condition\nCheck the diodes in its direction\nCheck the operation of thermal and mechanical for each one and \n check the on and off switch\nCheck and measure the fuses in good state\nClean the contacts and change if needed\nCheck and adjust the limit switch for the contactor of the \n following types:\n * RD 80\n * RD 125\n * RD 250\nCheck the relay fixation\nCheck the faulty lamps\nTest the internal parts by using the avometer\nGrease the mettle parts spatially the connected parts\nTest the time of connection and disconnection of the thermal \n of each contactor according to the curve\nLocation: Equipment \nDesignation: Tested by: Test \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}