{
 "id": "gen-docs-switchgear-cb-197-r0-htm",
 "doc_number": "CB-197-R0",
 "title_en": "cb-197-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-197-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Switchgear",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "."
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I2, which must be performed \nevery six months as indicated by M6 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The technical specification of the CB rated current = 1250A, rated voltage = 12kv, Breaking capacity = 40KA, spring charging motor = 110Vdc"
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft initiated by eng. Abd El Mohsen Mohamed, tested at Nag Hammadi \nHyd. PS, and certified by eng. Kamel Ragheb Halem: HPGC MPIS coordinator, QC \ngeneral director."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and qualified maintanance staff should carry the \n suitable safety category.",
    "Wear safety equipment as helmet shoes, breathing mask, safety glasses ... etc.",
    "Safety fence caution marks surrounding the work area is required.",
    "Switch off the CB and withdraw if from the conduit, ground the cable head.",
    "Switch off the DC"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet and safety shoes",
    "Portable air blower, metal brush",
    "Set of common screw drivers, and cleaning material (arg, cloth)",
    "Graphite grease, grease for lubricating"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Examine the external parts \nof the are extinguishing chamber"
  },
  {
   "type": "paragraph",
   "text": "Check the presence of any \nup normal noise"
  },
  {
   "type": "paragraph",
   "text": "Check the presence of over \nheat and flash over at the are extinguishing chamber after opening cycle"
  },
  {
   "type": "paragraph",
   "text": "Check the presence of \nsurface defects or cracks at the arc extinguishing chamber"
  },
  {
   "type": "paragraph",
   "text": "Check the tightening of \nthe bolts, mechanism of operation, moving and fixed contacts"
  },
  {
   "type": "paragraph",
   "text": "Clean the insulations and \ncheck for defects or cracks and lubricate the axis"
  },
  {
   "type": "paragraph",
   "text": "Check the tripping time \nand the connecting time"
  },
  {
   "type": "list",
   "items": [
    "Examine the external parts \nof the are extinguishing chamber",
    "Check the presence of any \nup normal noise",
    "Check the presence of over \nheat and flash over at the are extinguishing chamber after opening cycle",
    "Check the presence of \nsurface defects or cracks at the arc extinguishing chamber",
    "Check the tightening of \nthe bolts, mechanism of operation, moving and fixed contacts",
    "Clean the insulations and \ncheck for defects or cracks and lubricate the axis",
    "Check the tripping time \nand the connecting time"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Switchgear | Technical \n Procedure\n.\nIntroduction\nThis document outlines the equipment inspection I2, which must be performed \nevery six months as indicated by M6 in the title block.\nThe technical specification of the CB rated current = 1250A, rated voltage = 12kv, Breaking capacity = 40KA, spring charging motor = 110Vdc\nThe \nfirst draft initiated by eng. Abd El Mohsen Mohamed, tested at Nag Hammadi \nHyd. PS, and certified by eng. Kamel Ragheb Halem: HPGC MPIS coordinator, QC \ngeneral director.\nSafety Precautions\nA work permit must be issued and qualified maintanance staff should carry the \n suitable safety category.\nWear safety equipment as helmet shoes, breathing mask, safety glasses ... etc.\nSafety fence caution marks surrounding the work area is required.\nSwitch off the CB and withdraw if from the conduit, ground the cable head.\nSwitch off the DC\nTools and Equipment\nSafety helmet and safety shoes\nPortable air blower, metal brush\nSet of common screw drivers, and cleaning material (arg, cloth)\nGraphite grease, grease for lubricating\nWork to be Carried Out\nExamine the external parts \nof the are extinguishing chamber\nCheck the presence of any \nup normal noise\nCheck the presence of over \nheat and flash over at the are extinguishing chamber after opening cycle\nCheck the presence of \nsurface defects or cracks at the arc extinguishing chamber\nCheck the tightening of \nthe bolts, mechanism of operation, moving and fixed contacts\nClean the insulations and \ncheck for defects or cracks and lubricate the axis\nCheck the tripping time \nand the connecting time\nExamine the external parts \nof the are extinguishing chamber\nCheck the presence of any \nup normal noise\nCheck the presence of over \nheat and flash over at the are extinguishing chamber after opening cycle\nCheck the presence of \nsurface defects or cracks at the arc extinguishing chamber\nCheck the tightening of \nthe bolts, mechanism of operation, moving and fixed contacts\nClean the insulations and \ncheck for defects or cracks and lubricate the axis\nCheck the tripping time \nand the connecting time\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}