{
 "id": "gen-docs-switchgear-cb-199-r0-htm",
 "doc_number": "CB-199-R0",
 "title_en": "CB-199-r0 \nAPPROVED",
 "title_ar": "CB-199-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-199-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Switchgear",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection checklist \n I1, which must be performed every six months as indicated by M6 in the above \n title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdel Aziz Elbagoury, tested \n by eng. Essam EL Sayed EL Razzaz, revised by EDEPC quality control eng Tawfek EL \n Albasery, accepted by electrical manager eng Mohamed El-lawindy \n approved by eng Awad Fathy Head sector of Talkha PS, approved by eng. Tawfik \n El Sayed Tawfik, and certified by accountant Mahmoud \n Soliman admin. & financial inspection & quality control's general \n director and supervisor of EDEPC inspection & quality control's head \n sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work \n order must be issued and the qualified maintenance staff should carry the suitable safety \n category,"
  },
  {
   "type": "list",
   "items": [
    "Safety fence with caution marks surrounding the \n work area is required.",
    "Wear the safety and healthy equipment as safety \n helmet, safety shoes ...etc.",
    "All Breakers must be disconnected and out of \n service."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool set, grease",
    "Fine cloth for cleaning purposes .",
    "Brushes, Blower, mugger device and digital voltmeter ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Clean breaker from any dust.",
    "Check screw connections for tightness.",
    "Grease the \n Breaker operating mechanism.",
    "Clean arcing contacts by means smooth of file.",
    "Close the Breaker \n mechanically.",
    "Open the Breaker mechanically.",
    "Check the charging and discharging Breaker \n manually.",
    "Check the connection of earthing system.",
    "Check cable sockets of Breaker.",
    "Check \n push buttons , signal lamps, fuses and auxiliary relays.",
    "Check control voltage value.",
    "Check charging and discharging Breaker \n electrically.",
    "Check operation of breaker from local in test \n position.",
    "Check operation of breaker from remote in test \n position.",
    "Check the interlocks for operation of Breaker.",
    "Check interconnection terminals.",
    "Check all protection devices by protection \n group."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nDate: \nSignature:"
  }
 ],
 "text": "Switchgear | Technical \n Procedure\nIntroduction\nThis document lists the equipment inspection checklist \n I1, which must be performed every six months as indicated by M6 in the above \n title block\nThe first draft initiated by eng. Abdel Aziz Elbagoury, tested \n by eng. Essam EL Sayed EL Razzaz, revised by EDEPC quality control eng Tawfek EL \n Albasery, accepted by electrical manager eng Mohamed El-lawindy \n approved by eng Awad Fathy Head sector of Talkha PS, approved by eng. Tawfik \n El Sayed Tawfik, and certified by accountant Mahmoud \n Soliman admin. & financial inspection & quality control's general \n director and supervisor of EDEPC inspection & quality control's head \n sector\nSafety Precautions\nA work \n order must be issued and the qualified maintenance staff should carry the suitable safety \n category,\nSafety fence with caution marks surrounding the \n work area is required.\nWear the safety and healthy equipment as safety \n helmet, safety shoes ...etc.\nAll Breakers must be disconnected and out of \n service.\nTools and Equipment\nComplete tool set, grease\nFine cloth for cleaning purposes .\nBrushes, Blower, mugger device and digital voltmeter .\nWork to be carried out\nClean breaker from any dust.\nCheck screw connections for tightness.\nGrease the \n Breaker operating mechanism.\nClean arcing contacts by means smooth of file.\nClose the Breaker \n mechanically.\nOpen the Breaker mechanically.\nCheck the charging and discharging Breaker \n manually.\nCheck the connection of earthing system.\nCheck cable sockets of Breaker.\nCheck \n push buttons , signal lamps, fuses and auxiliary relays.\nCheck control voltage value.\nCheck charging and discharging Breaker \n electrically.\nCheck operation of breaker from local in test \n position.\nCheck operation of breaker from remote in test \n position.\nCheck the interlocks for operation of Breaker.\nCheck interconnection terminals.\nCheck all protection devices by protection \n group.\nLocation: \nEquipment code:\nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل ستة أشهر كما هو موضح بـ M6 في خانة العنوان أعلاه"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abdel Aziz Elbagoury، واختبرها م. Essam EL Sayed EL Razzaz، وراجعها م. Tawfek EL Albasery مهندس مراقبة الجودة في EDEPC، وقبلها م. Mohamed El-lawindy مدير الكهرباء، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS، واعتمدها م. Tawfik El Sayed Tawfik، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،"
  },
  {
   "type": "list",
   "items": [
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ.",
    "يجب فصل جميع القواطع وإخراجها من الخدمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد كامل، شحم",
    "قطعة قماش ناعمة لأغراض التنظيف.",
    "فرش، بلور، جهاز ميجر وفولتميتر رقمي."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "نظّف القاطع الكهربي من أي أتربة.",
    "افحص إحكام ربط الوصلات اللولبية.",
    "شحّم آلية تشغيل القاطع.",
    "نظّف ملامسات القوس باستخدام مبرد ناعم.",
    "وصّل القاطع ميكانيكيًا.",
    "افصل القاطع ميكانيكيًا.",
    "افحص شحن القاطع الكهربي وتفريغه يدويًا.",
    "افحص توصيل نظام التأريض.",
    "افحص سوكتات كابلات القاطع.",
    "افحص أزرار الضغط ولمبات الإشارة والفيوزات والريليهات المساعدة.",
    "افحص قيمة جهد التحكم.",
    "افحص شحن القاطع الكهربي وتفريغه كهربيًا.",
    "افحص تشغيل القاطع محليًا في وضع الاختبار.",
    "افحص تشغيل القاطع عن بُعد في وضع الاختبار.",
    "افحص التعشيقات الخاصة بتشغيل القاطع.",
    "افحص أطراف التوصيل البينية.",
    "افحص جميع أجهزة الوقاية بواسطة مجموعة الوقاية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_ar": "معدات التوزيع | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل ستة أشهر كما هو موضح بـ M6 في خانة العنوان أعلاه\nأعد المسودة الأولى م. Abdel Aziz Elbagoury، واختبرها م. Essam EL Sayed EL Razzaz، وراجعها م. Tawfek EL Albasery مهندس مراقبة الجودة في EDEPC، وقبلها م. Mohamed El-lawindy مدير الكهرباء، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS، واعتمدها م. Tawfik El Sayed Tawfik، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة ... إلخ.\nيجب فصل جميع القواطع وإخراجها من الخدمة.\nالعدد والأدوات\nطقم عدد كامل، شحم\nقطعة قماش ناعمة لأغراض التنظيف.\nفرش، بلور، جهاز ميجر وفولتميتر رقمي.\nالعمل الواجب تنفيذه\nنظّف القاطع الكهربي من أي أتربة.\nافحص إحكام ربط الوصلات اللولبية.\nشحّم آلية تشغيل القاطع.\nنظّف ملامسات القوس باستخدام مبرد ناعم.\nوصّل القاطع ميكانيكيًا.\nافصل القاطع ميكانيكيًا.\nافحص شحن القاطع الكهربي وتفريغه يدويًا.\nافحص توصيل نظام التأريض.\nافحص سوكتات كابلات القاطع.\nافحص أزرار الضغط ولمبات الإشارة والفيوزات والريليهات المساعدة.\nافحص قيمة جهد التحكم.\nافحص شحن القاطع الكهربي وتفريغه كهربيًا.\nافحص تشغيل القاطع محليًا في وضع الاختبار.\nافحص تشغيل القاطع عن بُعد في وضع الاختبار.\nافحص التعشيقات الخاصة بتشغيل القاطع.\nافحص أطراف التوصيل البينية.\nافحص جميع أجهزة الوقاية بواسطة مجموعة الوقاية.\nالموقع: كود المعدة:\nراجعه: التاريخ: التوقيع:",
 "translation_review": "draft — needs human review before operational use"
}