{
 "id": "gen-docs-switchgear-cb-200-r0-htm",
 "doc_number": "CB-200-R0",
 "title_en": "CB-200-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-200-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Switchgear"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment: \n Low Voltage Circuit \n Breaker 380v,1000-2500A"
  },
  {
   "type": "paragraph",
   "text": "TARVJ01 and bus bar 380v, 2500"
  },
  {
   "type": "heading",
   "level": 1,
   "text": "CZECH \n REPUPLIC"
  },
  {
   "type": "paragraph",
   "text": "Procedure:"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment Inspection checklist \n 11,which must be performed every 5 years bases as indicated by Y5 in the above \n title Block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdel Aziz Elbagoury, tested \n by eng. Essam EL Sayed EL Razzaz, revised by EDEPCo. quality control eng \n Tawfek EL Albasery, accepted by electrical manager eng Mohamed El-lawindy \n approved by eng Awad Fathy Head sector of Talkha PS, approved by eng. Tawfik \n El Sayed Tawfik, and certified by accountant Mahmoud Soliman admin. & \n financial inspection & quality control's general director and supervisor of \n EDEPCo inspection & quality control's head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work \n order must be issued and the qualified maintenance staff should carry the suitable safety \n category,"
  },
  {
   "type": "list",
   "items": [
    "Safety fence with caution marks surrounding the \n work area is required.",
    "Wear the safety and healthy equipment as safety \n helmet, safety shoes ...etc.",
    "All Breakers are disconnected and out of \n service.",
    "Incoming Breaker and interconnection Breaker \n are disconnected and out of service.",
    "Bus-bar isolation and proper earthing is \n required."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "DC Resistance measuring instrument."
  },
  {
   "type": "list",
   "items": [
    "Complete tool set, grease.",
    "Fine cloth for cleaning purposes.",
    "Brushes, blower, megger device (Metreso 5000) and digital \n voltmeter."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Clean breaker from any dust.",
    "Check screw connections for tightness.",
    "Grease the \n Breaker operating mechanism.",
    "Clean arcing contacts by means smooth file.",
    "Close the breaker \n mechanically.",
    "Open the breaker mechanically.",
    "Check the charging and discharging Breaker \n manually.",
    "Check the connection of earthing system.",
    "Check cable sockets of Breaker .",
    "Check \n pushbuttons, signal lamps, fuses and auxiliary relays .",
    "Check control voltage value.",
    "Check charging and discharging breaker \n electrically.",
    "Check operation of Breaker from local in test \n position.",
    "Check operation of Breaker from Remote in test \n position.",
    "Check the interlocks for operation of Breaker .",
    "Check interconnection terminals.",
    "Check all protection devices by protection \n group.",
    "Check coupling of bus bar to tighten bolts of \n the connection on branches of cable.",
    "Measure insulation resistance of main bus-bar \n by using mugger device 500V d.c (M \n Ω) table 1",
    "Measure D.C Resistance of main bus-bar (Ω \n ) table 2."
   ]
  },
  {
   "type": "paragraph",
   "text": "Table I"
  },
  {
   "type": "table",
   "rows": [
    [
     "Insulation Resistance of Main \nBus Bar \n MΩ \n ≥ 100 MΩ\n Using Megger Device \n500V"
    ],
    [
     "R-S",
     "S-T",
     "T-R",
     "R-E",
     "S-E",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 2,
   "text": "DC Resistance \n of \n Main Bus \n Bar \n <10 Ω"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "R"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "S"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "T"
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: \nDate: \nSignature:"
  }
 ],
 "text": "Switchgear\nTechnical \n Procedure\nEquipment: \n Low Voltage Circuit \n Breaker 380v,1000-2500A\nTARVJ01 and bus bar 380v, 2500\nCZECH \n REPUPLIC\nProcedure:\nIntroduction\nThis document lists the equipment Inspection checklist \n 11,which must be performed every 5 years bases as indicated by Y5 in the above \n title Block\nThe first draft initiated by eng. Abdel Aziz Elbagoury, tested \n by eng. Essam EL Sayed EL Razzaz, revised by EDEPCo. quality control eng \n Tawfek EL Albasery, accepted by electrical manager eng Mohamed El-lawindy \n approved by eng Awad Fathy Head sector of Talkha PS, approved by eng. Tawfik \n El Sayed Tawfik, and certified by accountant Mahmoud Soliman admin. & \n financial inspection & quality control's general director and supervisor of \n EDEPCo inspection & quality control's head sector\nSafety Precautions\nA work \n order must be issued and the qualified maintenance staff should carry the suitable safety \n category,\nSafety fence with caution marks surrounding the \n work area is required.\nWear the safety and healthy equipment as safety \n helmet, safety shoes ...etc.\nAll Breakers are disconnected and out of \n service.\nIncoming Breaker and interconnection Breaker \n are disconnected and out of service.\nBus-bar isolation and proper earthing is \n required.\nTools and Equipment\nDC Resistance measuring instrument.\nComplete tool set, grease.\nFine cloth for cleaning purposes.\nBrushes, blower, megger device (Metreso 5000) and digital \n voltmeter.\nWork to be carried out\nClean breaker from any dust.\nCheck screw connections for tightness.\nGrease the \n Breaker operating mechanism.\nClean arcing contacts by means smooth file.\nClose the breaker \n mechanically.\nOpen the breaker mechanically.\nCheck the charging and discharging Breaker \n manually.\nCheck the connection of earthing system.\nCheck cable sockets of Breaker .\nCheck \n pushbuttons, signal lamps, fuses and auxiliary relays .\nCheck control voltage value.\nCheck charging and discharging breaker \n electrically.\nCheck operation of Breaker from local in test \n position.\nCheck operation of Breaker from Remote in test \n position.\nCheck the interlocks for operation of Breaker .\nCheck interconnection terminals.\nCheck all protection devices by protection \n group.\nCheck coupling of bus bar to tighten bolts of \n the connection on branches of cable.\nMeasure insulation resistance of main bus-bar \n by using mugger device 500V d.c (M \n Ω) table 1\nMeasure D.C Resistance of main bus-bar (Ω \n ) table 2.\nTable I\n\nDC Resistance \n of \n Main Bus \n Bar \n <10 Ω\nR\nS\nT\nLocation: \nEquipment code:\nChecked \nby: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}