{
 "id": "gen-docs-switchgear-cb-203-r0-htm",
 "doc_number": "CB-203-R0",
 "title_en": "cb-203-r0 \nAPPROVED",
 "title_ar": "CB-203-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-203-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection checklist I1, which must be performed every four months as \nindicated by M4 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The technical specification of the \nCB max. rated voltage =145kv rated voltage is 132kv, rated current = 1250 A \nshort-circuit current 31.5KA"
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated and reviewed by eng. Soleiman \nAbd Elfattah Soleiman ,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "This document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintanance staff should carry the \n suitable safety category",
    "Safety fence with caution marks surrounding the work area is required",
    "Wear safety and healthy equipment, as Safety helmet and safety shoes",
    "Switch off the CB and grounded its sides",
    "Switch off DC supply control",
    "Switch off the charging current (DC) motor wounding spring"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Portable air blower, metal brush",
    "Set of common, Screwdrivers, cleaning material (rag, cloth), water pump, metal \n wires"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check the presence of any \nabnormal noise"
  },
  {
   "type": "paragraph",
   "text": "Check the presence of \nsurface face of effects or cracks at break and supporting insulators"
  },
  {
   "type": "paragraph",
   "text": "Check the tightening of \nbolts and nuts"
  },
  {
   "type": "paragraph",
   "text": "Check the mechanism of \noperation"
  },
  {
   "type": "paragraph",
   "text": "Measure the bending of \ndrive rod (< 3mm)"
  },
  {
   "type": "paragraph",
   "text": "Inspect the function of heaters"
  },
  {
   "type": "paragraph",
   "text": "Record counter reading of operations counter"
  },
  {
   "type": "paragraph",
   "text": "Clean the insulations and check for defects or \ncracks"
  },
  {
   "type": "list",
   "items": [
    "Check the presence of any \nabnormal noise",
    "Check the presence of \nsurface face of effects or cracks at break and supporting insulators",
    "Check the tightening of \nbolts and nuts",
    "Check the mechanism of \noperation",
    "Measure the bending of \ndrive rod (< 3mm)",
    "Inspect the function of heaters",
    "Record counter reading of operations counter",
    "Clean the insulations and check for defects or \ncracks"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the \nequipment inspection checklist I1, which must be performed every four months as \nindicated by M4 in the title block\nThe technical specification of the \nCB max. rated voltage =145kv rated voltage is 132kv, rated current = 1250 A \nshort-circuit current 31.5KA\nThe first draft is initiated and reviewed by eng. Soleiman \nAbd Elfattah Soleiman ,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo.\nThis document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo.\nSafety Precautions\nA work permit must be issued and the qualified maintanance staff should carry the \n suitable safety category\nSafety fence with caution marks surrounding the work area is required\nWear safety and healthy equipment, as Safety helmet and safety shoes\nSwitch off the CB and grounded its sides\nSwitch off DC supply control\nSwitch off the charging current (DC) motor wounding spring\nTools and Equipment\nPortable air blower, metal brush\nSet of common, Screwdrivers, cleaning material (rag, cloth), water pump, metal \n wires\nWork to be Carried Out\nCheck the presence of any \nabnormal noise\nCheck the presence of \nsurface face of effects or cracks at break and supporting insulators\nCheck the tightening of \nbolts and nuts\nCheck the mechanism of \noperation\nMeasure the bending of \ndrive rod (< 3mm)\nInspect the function of heaters\nRecord counter reading of operations counter\nClean the insulations and check for defects or \ncracks\nCheck the presence of any \nabnormal noise\nCheck the presence of \nsurface face of effects or cracks at break and supporting insulators\nCheck the tightening of \nbolts and nuts\nCheck the mechanism of \noperation\nMeasure the bending of \ndrive rod (< 3mm)\nInspect the function of heaters\nRecord counter reading of operations counter\nClean the insulations and check for defects or \ncracks\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل أربعة أشهر كما هو موضح بـ M4 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: أقصى جهد مقنن = 145 ك.ف، والجهد المقنن 132 ك.ف، والتيار المقنن = 1250 أمبير، وتيار القصر 31.5 ك.أ"
  },
  {
   "type": "paragraph",
   "text": "أُعدت المسودة الأولى وراجعها م. Soleiman Abd Elfattah Soleiman، وقبلها م. Badr Ibrahem Abdel Gawad المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel؛ رئيس قطاع محطة السد العالي للطاقة الكهرومائية، Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "صدّق على هذه الوثيقة م. Kamel Ragheb Hakem، MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة",
    "افصل القاطع الكهربي وأرّض طرفيه",
    "افصل مصدر التحكم بالتيار المستمر",
    "افصل محرك التيار المستمر (DC) لشحن النابض الملفوف"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول، فرشاة معدنية",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)، طلمبة مياه، أسلاك معدنية"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود أي ضوضاء غير طبيعية"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة"
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام ربط المسامير والصواميل"
  },
  {
   "type": "paragraph",
   "text": "افحص آلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "قِس انحناء ذراع التشغيل (أقل من 3 مم)"
  },
  {
   "type": "paragraph",
   "text": "افحص وظيفة السخانات"
  },
  {
   "type": "paragraph",
   "text": "سجّل قراءة عداد العمليات"
  },
  {
   "type": "paragraph",
   "text": "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ"
  },
  {
   "type": "list",
   "items": [
    "افحص وجود أي ضوضاء غير طبيعية",
    "افحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة",
    "افحص إحكام ربط المسامير والصواميل",
    "افحص آلية التشغيل",
    "قِس انحناء ذراع التشغيل (أقل من 3 مم)",
    "افحص وظيفة السخانات",
    "سجّل قراءة عداد العمليات",
    "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل أربعة أشهر كما هو موضح بـ M4 في خانة العنوان\nالمواصفات الفنية للقاطع الكهربي: أقصى جهد مقنن = 145 ك.ف، والجهد المقنن 132 ك.ف، والتيار المقنن = 1250 أمبير، وتيار القصر 31.5 ك.أ\nأُعدت المسودة الأولى وراجعها م. Soleiman Abd Elfattah Soleiman، وقبلها م. Badr Ibrahem Abdel Gawad المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel؛ رئيس قطاع محطة السد العالي للطاقة الكهرومائية، Hyd.EPCo.\nصدّق على هذه الوثيقة م. Kamel Ragheb Hakem، MPIS Hyd.EPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة\nافصل القاطع الكهربي وأرّض طرفيه\nافصل مصدر التحكم بالتيار المستمر\nافصل محرك التيار المستمر (DC) لشحن النابض الملفوف\nالعدد والأدوات\nبلور هواء محمول، فرشاة معدنية\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)، طلمبة مياه، أسلاك معدنية\nالعمل الواجب تنفيذه\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة\nافحص إحكام ربط المسامير والصواميل\nافحص آلية التشغيل\nقِس انحناء ذراع التشغيل (أقل من 3 مم)\nافحص وظيفة السخانات\nسجّل قراءة عداد العمليات\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة\nافحص إحكام ربط المسامير والصواميل\nافحص آلية التشغيل\nقِس انحناء ذراع التشغيل (أقل من 3 مم)\nافحص وظيفة السخانات\nسجّل قراءة عداد العمليات\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}