{
 "id": "gen-docs-switchgear-cb-205-r0-htm",
 "doc_number": "CB-205-R0",
 "title_en": "cb-205-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-205-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:"
  },
  {
   "type": "paragraph",
   "text": "SF6\n Circuit Breaker 15.75kv"
  },
  {
   "type": "paragraph",
   "text": "HE 1-3\n ABB Power T & D Co. Inc. , USA"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection checklist (P1) which \nmust be performed on a monthly bases as \nindicated by M1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The technical specification of the \nCB Rated voltage is 17.5 kv - 50 HZ, rated current 8000A, rated short time current (4 sec) 74 K.A"
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by eng. Ragab \nMohamed Aly ,reviewed by eng. Gamal Hassan Mohamed Hammad,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "This document \nis certified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintanance staff should carry the \n suitable safety category",
    "Safety fence with caution marks surrounding the work area is required",
    "Wear safety equipment as helmet, shoes breathing mask, safety glasses",
    "Switch off the CB (B-1?G) 15.75 kv",
    "Switch of the unit isolator (P-1G) 15.75 kv",
    "Switch off the V.T of (M.G) for the unit",
    "Switch off the automatics F 403 (D.C control of \n the start / stop unit operation), 72D2 - 7 (D.C auto. for control of C.B, \n unit filed, B.F protection) 14 AG (A.C auto. for control circuit of for the \n unit disconnector Switch on the earths for M.G (Z - 1G), C.B \n 15.75 (Z - 1B)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Portable air blower",
    "Using rag, cloth for cleaning"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Clean C.B from dust and \ndirt"
  },
  {
   "type": "paragraph",
   "text": "Perform visual inspection \nfor the unit C.B"
  },
  {
   "type": "paragraph",
   "text": "Drain the air storage tank \nto remove water build - up"
  },
  {
   "type": "paragraph",
   "text": "Check and clean of the \ncompressor system and observe for leaks"
  },
  {
   "type": "paragraph",
   "text": "Check the function of \nheaters"
  },
  {
   "type": "paragraph",
   "text": "Check and clean the \ncompressor motor system"
  },
  {
   "type": "paragraph",
   "text": "Check the setting of \npressures switches"
  },
  {
   "type": "paragraph",
   "text": "Check the tightness of the \nterminal connections"
  },
  {
   "type": "paragraph",
   "text": "Check the tight andsealed \nof C.B"
  },
  {
   "type": "paragraph",
   "text": "Record the pressure (air, \nSF6 gas) for the C.B"
  },
  {
   "type": "paragraph",
   "text": "Record numbers of close / \nopen the C.B"
  },
  {
   "type": "paragraph",
   "text": "Record numbers of \noperation hours of compressor"
  },
  {
   "type": "paragraph",
   "text": "Check the function of the \ncabinet components by operating the C.B"
  },
  {
   "type": "list",
   "items": [
    "Clean C.B from dust and \ndirt",
    "Perform visual inspection \nfor the unit C.B",
    "Drain the air storage tank \nto remove water build - up",
    "Check and clean of the \ncompressor system and observe for leaks",
    "Check the function of \nheaters",
    "Check and clean the \ncompressor motor system",
    "Check the setting of \npressures switches",
    "Check the tightness of the \nterminal connections",
    "Check the tight andsealed \nof C.B",
    "Record the pressure (air, \nSF6 gas) for the C.B",
    "Record numbers of close / \nopen the C.B",
    "Record numbers of \noperation hours of compressor",
    "Check the function of the \ncabinet components by operating the C.B"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\nSF6\n Circuit Breaker 15.75kv\nHE 1-3\n ABB Power T & D Co. Inc. , USA\nIntroduction\nThis document outlines the equipment inspection checklist (P1) which \nmust be performed on a monthly bases as \nindicated by M1 in the title block\nThe technical specification of the \nCB Rated voltage is 17.5 kv - 50 HZ, rated current 8000A, rated short time current (4 sec) 74 K.A\nThe first draft is initiated by eng. Ragab \nMohamed Aly ,reviewed by eng. Gamal Hassan Mohamed Hammad,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo.\nThis document \nis certified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo.\nSafety Precautions\nA work permit must be issued and the qualified maintanance staff should carry the \n suitable safety category\nSafety fence with caution marks surrounding the work area is required\nWear safety equipment as helmet, shoes breathing mask, safety glasses\nSwitch off the CB (B-1?G) 15.75 kv\nSwitch of the unit isolator (P-1G) 15.75 kv\nSwitch off the V.T of (M.G) for the unit\nSwitch off the automatics F 403 (D.C control of \n the start / stop unit operation), 72D2 - 7 (D.C auto. for control of C.B, \n unit filed, B.F protection) 14 AG (A.C auto. for control circuit of for the \n unit disconnector Switch on the earths for M.G (Z - 1G), C.B \n 15.75 (Z - 1B)\nTools and Equipment\nPortable air blower\nUsing rag, cloth for cleaning\nWork to be Carried Out\nClean C.B from dust and \ndirt\nPerform visual inspection \nfor the unit C.B\nDrain the air storage tank \nto remove water build - up\nCheck and clean of the \ncompressor system and observe for leaks\nCheck the function of \nheaters\nCheck and clean the \ncompressor motor system\nCheck the setting of \npressures switches\nCheck the tightness of the \nterminal connections\nCheck the tight andsealed \nof C.B\nRecord the pressure (air, \nSF6 gas) for the C.B\nRecord numbers of close / \nopen the C.B\nRecord numbers of \noperation hours of compressor\nCheck the function of the \ncabinet components by operating the C.B\nClean C.B from dust and \ndirt\nPerform visual inspection \nfor the unit C.B\nDrain the air storage tank \nto remove water build - up\nCheck and clean of the \ncompressor system and observe for leaks\nCheck the function of \nheaters\nCheck and clean the \ncompressor motor system\nCheck the setting of \npressures switches\nCheck the tightness of the \nterminal connections\nCheck the tight andsealed \nof C.B\nRecord the pressure (air, \nSF6 gas) for the C.B\nRecord numbers of close / \nopen the C.B\nRecord numbers of \noperation hours of compressor\nCheck the function of the \ncabinet components by operating the C.B\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-205-r0.jpg",
   "alt": ""
  }
 ]
}