{
 "id": "gen-docs-switchgear-cb-206-r0-htm",
 "doc_number": "CB-206-R0",
 "title_en": "cb-206-r0 \nAPPROVED",
 "title_ar": "CB-206-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-206-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Switchgear",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nminor maintenance P1, which must be performed from eight to twelve years and \nafter 2500 switching cycles 1 bases as indicated by Y8:12 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The technical specification of the CB Max. Rated voltage = 145kv, rated voltage \n= 132kv, Rated current = 1250 A, short-circuit current 31.5 KA"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mohamed Abd Allah Elaiwah Sayed at High Dam \nPower Station, accepted by eng. Badr Ibrahem Abdel Gawad: general director, \napproved by eng. Abde: Karem Abu Zaid: High Dam head Sector, and certified by \neng. Kamel Ragheb Haleem: EPGC quality control general director, MPIS \nCoordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, qualified maintenance \n staff carry the suitable safety ID category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the \n work area is required,"
  },
  {
   "type": "list",
   "items": [
    "Wear \n standard personal safety and healthy equipment as helmet, safety shoes, rubber gloves, ... etc.",
    "Switch off the disconnectors on CB sides and grounded the CB sides",
    "Switch off DC & AC supply (CB is electrically dead)",
    "Switch off the charging current DC motor wound \n spring",
    "The CB in not under pressure (all compressed air is released)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Portable air blower, metal brush",
    "Set of common screw drivers, cleaning material (arg, cloth), water pump, metal \n wires",
    "Densimeter test equipment, double open-ended spanner",
    "Set set to refill connector",
    "Lubricating grease for sf6 L... 44",
    "Ohmmeter and slow close device"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check and presence of any \nabnormal noise"
  },
  {
   "type": "paragraph",
   "text": "Check and presence of \nsurface defects or cracks at breaking unit and supporting insulators"
  },
  {
   "type": "paragraph",
   "text": "Check the tightening of \nbolts and nuts"
  },
  {
   "type": "paragraph",
   "text": "Check the mechanism of \noperation"
  },
  {
   "type": "paragraph",
   "text": "Measure the bending of \ndrive rod (< 3mm)"
  },
  {
   "type": "paragraph",
   "text": "Inspect the functioning of heaters"
  },
  {
   "type": "paragraph",
   "text": "Record counter reading of operations counter"
  },
  {
   "type": "paragraph",
   "text": "Clean the insulations and check for defects or \ncracks"
  },
  {
   "type": "list",
   "items": [
    "Check and presence of any \nabnormal noise",
    "Check and presence of \nsurface defects or cracks at breaking unit and supporting insulators",
    "Check the tightening of \nbolts and nuts",
    "Check the mechanism of \noperation",
    "Measure the bending of \ndrive rod (< 3mm)",
    "Inspect the functioning of heaters",
    "Record counter reading of operations counter",
    "Clean the insulations and check for defects or \ncracks"
   ]
  },
  {
   "type": "paragraph",
   "text": "State of Arcing Contacts (Determine the maximum \nadmissible wear)"
  },
  {
   "type": "paragraph",
   "text": "Connect circuit indicator to primary H.V terminals \nof pole A"
  },
  {
   "type": "paragraph",
   "text": "For measuring of xa, slowly move the C.B with the \nhelp of slow close device from the on - position towards the off - position"
  },
  {
   "type": "paragraph",
   "text": "Measure dimension xa upon electrical contact \nseparation (beep tone stops, lamp goes out) and record it"
  },
  {
   "type": "paragraph",
   "text": "Repeat measurement at least twice and record xao"
  },
  {
   "type": "paragraph",
   "text": "Repeat steps 1,2,3 and 4 for poles B and C"
  },
  {
   "type": "paragraph",
   "text": "For every pole evaluate the admissible limiting \nvalue K < 6mm (K=Xa - Xao)"
  },
  {
   "type": "paragraph",
   "text": "If K of 6mm has been reached, reconditioning of \ncontacts is necessary"
  },
  {
   "type": "list",
   "items": [
    "Connect circuit indicator to primary H.V terminals \nof pole A",
    "For measuring of xa, slowly move the C.B with the \nhelp of slow close device from the on - position towards the off - position",
    "Measure dimension xa upon electrical contact \nseparation (beep tone stops, lamp goes out) and record it",
    "Repeat measurement at least twice and record xao",
    "Repeat steps 1,2,3 and 4 for poles B and C",
    "For every pole evaluate the admissible limiting \nvalue K < 6mm (K=Xa - Xao)",
    "If K of 6mm has been reached, reconditioning of \ncontacts is necessary"
   ]
  },
  {
   "type": "paragraph",
   "text": "Densimeter Switching Points"
  },
  {
   "type": "list",
   "items": [
    "Open isolating terminal for signals S1 \n (signal 1\" top - up\") and S2 (signal 2 witch and lock) wound spring \n operating mechanism",
    "Connect terminal for S1 to line tester",
    "Connect densimeter test device to densimeter \n support",
    "Open the nozzle of densimeter test device",
    "When line tester reacts close nozzle and \n record reading S1/bar",
    "Compare S1 with the theoretically determined \n pressure value and repeat measurement",
    "On apparatus side, connect line tester to \n terminals for S2",
    "Conduct measurement for S2 according to \n measurement for S1 with repetition",
    "Nominal values: \n Pressure difference S1 - S2 = 0.3 0.1 bar \n S2 = S2 (according to calculation) 0.2 bar",
    "If the deviation \n exceeds the tolerance, densimeter should be correct",
    "State of rated current carrying circuit (measurement \n the DC resistance of contacts by using the ohmmeter) (reference value \n < 40 \n Ω"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Switchgear | Technical \n Procedure\nIntroduction\nThis document outlines the \nminor maintenance P1, which must be performed from eight to twelve years and \nafter 2500 switching cycles 1 bases as indicated by Y8:12 in the title block\nThe technical specification of the CB Max. Rated voltage = 145kv, rated voltage \n= 132kv, Rated current = 1250 A, short-circuit current 31.5 KA\nThe first draft initiated by eng. Mohamed Abd Allah Elaiwah Sayed at High Dam \nPower Station, accepted by eng. Badr Ibrahem Abdel Gawad: general director, \napproved by eng. Abde: Karem Abu Zaid: High Dam head Sector, and certified by \neng. Kamel Ragheb Haleem: EPGC quality control general director, MPIS \nCoordinator.\nSafety Precautions\nA work permit must be issued, qualified maintenance \n staff carry the suitable safety ID category,\nSafety fence with caution marks surrounding the \n work area is required,\nWear \n standard personal safety and healthy equipment as helmet, safety shoes, rubber gloves, ... etc.\nSwitch off the disconnectors on CB sides and grounded the CB sides\nSwitch off DC & AC supply (CB is electrically dead)\nSwitch off the charging current DC motor wound \n spring\nThe CB in not under pressure (all compressed air is released)\nTools and Equipment\nPortable air blower, metal brush\nSet of common screw drivers, cleaning material (arg, cloth), water pump, metal \n wires\nDensimeter test equipment, double open-ended spanner\nSet set to refill connector\nLubricating grease for sf6 L... 44\nOhmmeter and slow close device\nWork to be Carried Out\nCheck and presence of any \nabnormal noise\nCheck and presence of \nsurface defects or cracks at breaking unit and supporting insulators\nCheck the tightening of \nbolts and nuts\nCheck the mechanism of \noperation\nMeasure the bending of \ndrive rod (< 3mm)\nInspect the functioning of heaters\nRecord counter reading of operations counter\nClean the insulations and check for defects or \ncracks\nCheck and presence of any \nabnormal noise\nCheck and presence of \nsurface defects or cracks at breaking unit and supporting insulators\nCheck the tightening of \nbolts and nuts\nCheck the mechanism of \noperation\nMeasure the bending of \ndrive rod (< 3mm)\nInspect the functioning of heaters\nRecord counter reading of operations counter\nClean the insulations and check for defects or \ncracks\nState of Arcing Contacts (Determine the maximum \nadmissible wear)\nConnect circuit indicator to primary H.V terminals \nof pole A\nFor measuring of xa, slowly move the C.B with the \nhelp of slow close device from the on - position towards the off - position\nMeasure dimension xa upon electrical contact \nseparation (beep tone stops, lamp goes out) and record it\nRepeat measurement at least twice and record xao\nRepeat steps 1,2,3 and 4 for poles B and C\nFor every pole evaluate the admissible limiting \nvalue K < 6mm (K=Xa - Xao)\nIf K of 6mm has been reached, reconditioning of \ncontacts is necessary\nConnect circuit indicator to primary H.V terminals \nof pole A\nFor measuring of xa, slowly move the C.B with the \nhelp of slow close device from the on - position towards the off - position\nMeasure dimension xa upon electrical contact \nseparation (beep tone stops, lamp goes out) and record it\nRepeat measurement at least twice and record xao\nRepeat steps 1,2,3 and 4 for poles B and C\nFor every pole evaluate the admissible limiting \nvalue K < 6mm (K=Xa - Xao)\nIf K of 6mm has been reached, reconditioning of \ncontacts is necessary\nDensimeter Switching Points\nOpen isolating terminal for signals S1 \n (signal 1\" top - up\") and S2 (signal 2 witch and lock) wound spring \n operating mechanism\nConnect terminal for S1 to line tester\nConnect densimeter test device to densimeter \n support\nOpen the nozzle of densimeter test device\nWhen line tester reacts close nozzle and \n record reading S1/bar\nCompare S1 with the theoretically determined \n pressure value and repeat measurement\nOn apparatus side, connect line tester to \n terminals for S2\nConduct measurement for S2 according to \n measurement for S1 with repetition\nNominal values: \n Pressure difference S1 - S2 = 0.3 0.1 bar \n S2 = S2 (according to calculation) 0.2 bar\nIf the deviation \n exceeds the tolerance, densimeter should be correct\nState of rated current carrying circuit (measurement \n the DC resistance of contacts by using the ohmmeter) (reference value \n < 40 \n Ω\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة الصيانة البسيطة P1، التي يجب تنفيذها من ثماني إلى اثنتي عشرة سنة وبعد 2500 دورة تحويل كما هو موضح بـ Y8:12 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: أقصى جهد مقنن = 145 ك.ف، والجهد المقنن = 132 ك.ف، والتيار المقنن = 1250 أمبير، وتيار القصر 31.5 ك.أ"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Mohamed Abd Allah Elaiwah Sayed في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abde: Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Haleem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،"
  },
  {
   "type": "list",
   "items": [
    "ارتدِ مهمات الوقاية الشخصية القياسية مثل الخوذة وحذاء السلامة والقفازات المطاطية ... إلخ.",
    "افصل السكاكين على طرفي القاطع الكهربي وأرّض طرفيه",
    "افصل مصدر التيار المستمر والتيار المتردد (القاطع الكهربي غير مكهرب)",
    "افصل محرك التيار المستمر لشحن النابض",
    "القاطع الكهربي غير مضغوط (تم تفريغ كل الهواء المضغوط)"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول، فرشاة معدنية",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)، طلمبة مياه، أسلاك معدنية",
    "معدات اختبار مقياس الكثافة، مفتاح مفتوح الطرفين",
    "طقم لإعادة تعبئة الوصلة",
    "شحم تشحيم لـ SF6 L... 44",
    "أومميتر وجهاز التوصيل البطيء"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود أي ضوضاء غير طبيعية"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة"
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام ربط المسامير والصواميل"
  },
  {
   "type": "paragraph",
   "text": "افحص آلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "قِس انحناء ذراع التشغيل (أقل من 3 مم)"
  },
  {
   "type": "paragraph",
   "text": "افحص أداء السخانات"
  },
  {
   "type": "paragraph",
   "text": "سجّل قراءة عداد العمليات"
  },
  {
   "type": "paragraph",
   "text": "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ"
  },
  {
   "type": "list",
   "items": [
    "افحص وجود أي ضوضاء غير طبيعية",
    "افحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة",
    "افحص إحكام ربط المسامير والصواميل",
    "افحص آلية التشغيل",
    "قِس انحناء ذراع التشغيل (أقل من 3 مم)",
    "افحص أداء السخانات",
    "سجّل قراءة عداد العمليات",
    "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ"
   ]
  },
  {
   "type": "paragraph",
   "text": "حالة ملامسات القوس (تحديد أقصى تآكل مسموح به)"
  },
  {
   "type": "paragraph",
   "text": "وصّل مبين الدائرة بأطراف الجهد العالي الأولية للقطب A"
  },
  {
   "type": "paragraph",
   "text": "لقياس Xa، حرّك القاطع الكهربي ببطء بمساعدة جهاز التوصيل البطيء من وضع التوصيل نحو وضع الفصل"
  },
  {
   "type": "paragraph",
   "text": "قِس البعد Xa عند انفصال الملامسات كهربيًا (تتوقف نغمة الصفير، وتنطفئ اللمبة) وسجّله"
  },
  {
   "type": "paragraph",
   "text": "كرر القياس مرتين على الأقل وسجّل Xao"
  },
  {
   "type": "paragraph",
   "text": "كرر الخطوات 1 و2 و3 و4 للقطبين B وC"
  },
  {
   "type": "paragraph",
   "text": "لكل قطب، قيّم القيمة الحدية المسموح بها K < 6 مم (K = Xa - Xao)"
  },
  {
   "type": "paragraph",
   "text": "إذا تم بلوغ قيمة K وهي 6 مم، يلزم إعادة تأهيل الملامسات"
  },
  {
   "type": "list",
   "items": [
    "وصّل مبين الدائرة بأطراف الجهد العالي الأولية للقطب A",
    "لقياس Xa، حرّك القاطع الكهربي ببطء بمساعدة جهاز التوصيل البطيء من وضع التوصيل نحو وضع الفصل",
    "قِس البعد Xa عند انفصال الملامسات كهربيًا (تتوقف نغمة الصفير، وتنطفئ اللمبة) وسجّله",
    "كرر القياس مرتين على الأقل وسجّل Xao",
    "كرر الخطوات 1 و2 و3 و4 للقطبين B وC",
    "لكل قطب، قيّم القيمة الحدية المسموح بها K < 6 مم (K = Xa - Xao)",
    "إذا تم بلوغ قيمة K وهي 6 مم، يلزم إعادة تأهيل الملامسات"
   ]
  },
  {
   "type": "paragraph",
   "text": "نقاط تحويل مقياس الكثافة"
  },
  {
   "type": "list",
   "items": [
    "افتح طرف العزل لإشارتي S1 (الإشارة 1 «أعلى - لأعلى») وS2 (الإشارة 2، مفتاح وقفل) لآلية التشغيل بالنابض الملفوف",
    "وصّل طرف S1 بجهاز اختبار الخط",
    "وصّل جهاز اختبار مقياس الكثافة بحامل مقياس الكثافة",
    "افتح فوهة جهاز اختبار مقياس الكثافة",
    "عندما يستجيب جهاز اختبار الخط، أغلق الفوهة وسجّل القراءة S1/بار",
    "قارن S1 بقيمة الضغط المحددة نظريًا وكرر القياس",
    "من جهة المعدة، وصّل جهاز اختبار الخط بأطراف S2",
    "أجرِ القياس لـ S2 وفقًا للقياس الخاص بـ S1 مع التكرار",
    "القيم الاسمية: فرق الضغط S1 - S2 = 0.3 ± 0.1 بار، وS2 = S2 (وفقًا للحساب) ± 0.2 بار",
    "إذا تجاوز الانحراف السماحية، يجب تصحيح مقياس الكثافة",
    "حالة دائرة حمل التيار المقنن (قياس مقاومة التيار المستمر للملامسات باستخدام الأومميتر) (القيمة المرجعية < 40 أوم"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_ar": "معدات التوزيع | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة الصيانة البسيطة P1، التي يجب تنفيذها من ثماني إلى اثنتي عشرة سنة وبعد 2500 دورة تحويل كما هو موضح بـ Y8:12 في خانة العنوان\nالمواصفات الفنية للقاطع الكهربي: أقصى جهد مقنن = 145 ك.ف، والجهد المقنن = 132 ك.ف، والتيار المقنن = 1250 أمبير، وتيار القصر 31.5 ك.أ\nأعد المسودة الأولى م. Mohamed Abd Allah Elaiwah Sayed في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abde: Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Haleem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،\nارتدِ مهمات الوقاية الشخصية القياسية مثل الخوذة وحذاء السلامة والقفازات المطاطية ... إلخ.\nافصل السكاكين على طرفي القاطع الكهربي وأرّض طرفيه\nافصل مصدر التيار المستمر والتيار المتردد (القاطع الكهربي غير مكهرب)\nافصل محرك التيار المستمر لشحن النابض\nالقاطع الكهربي غير مضغوط (تم تفريغ كل الهواء المضغوط)\nالعدد والأدوات\nبلور هواء محمول، فرشاة معدنية\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)، طلمبة مياه، أسلاك معدنية\nمعدات اختبار مقياس الكثافة، مفتاح مفتوح الطرفين\nطقم لإعادة تعبئة الوصلة\nشحم تشحيم لـ SF6 L... 44\nأومميتر وجهاز التوصيل البطيء\nالعمل الواجب تنفيذه\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة\nافحص إحكام ربط المسامير والصواميل\nافحص آلية التشغيل\nقِس انحناء ذراع التشغيل (أقل من 3 مم)\nافحص أداء السخانات\nسجّل قراءة عداد العمليات\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة\nافحص إحكام ربط المسامير والصواميل\nافحص آلية التشغيل\nقِس انحناء ذراع التشغيل (أقل من 3 مم)\nافحص أداء السخانات\nسجّل قراءة عداد العمليات\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ\nحالة ملامسات القوس (تحديد أقصى تآكل مسموح به)\nوصّل مبين الدائرة بأطراف الجهد العالي الأولية للقطب A\nلقياس Xa، حرّك القاطع الكهربي ببطء بمساعدة جهاز التوصيل البطيء من وضع التوصيل نحو وضع الفصل\nقِس البعد Xa عند انفصال الملامسات كهربيًا (تتوقف نغمة الصفير، وتنطفئ اللمبة) وسجّله\nكرر القياس مرتين على الأقل وسجّل Xao\nكرر الخطوات 1 و2 و3 و4 للقطبين B وC\nلكل قطب، قيّم القيمة الحدية المسموح بها K < 6 مم (K = Xa - Xao)\nإذا تم بلوغ قيمة K وهي 6 مم، يلزم إعادة تأهيل الملامسات\nوصّل مبين الدائرة بأطراف الجهد العالي الأولية للقطب A\nلقياس Xa، حرّك القاطع الكهربي ببطء بمساعدة جهاز التوصيل البطيء من وضع التوصيل نحو وضع الفصل\nقِس البعد Xa عند انفصال الملامسات كهربيًا (تتوقف نغمة الصفير، وتنطفئ اللمبة) وسجّله\nكرر القياس مرتين على الأقل وسجّل Xao\nكرر الخطوات 1 و2 و3 و4 للقطبين B وC\nلكل قطب، قيّم القيمة الحدية المسموح بها K < 6 مم (K = Xa - Xao)\nإذا تم بلوغ قيمة K وهي 6 مم، يلزم إعادة تأهيل الملامسات\nنقاط تحويل مقياس الكثافة\nافتح طرف العزل لإشارتي S1 (الإشارة 1 «أعلى - لأعلى») وS2 (الإشارة 2، مفتاح وقفل) لآلية التشغيل بالنابض الملفوف\nوصّل طرف S1 بجهاز اختبار الخط\nوصّل جهاز اختبار مقياس الكثافة بحامل مقياس الكثافة\nافتح فوهة جهاز اختبار مقياس الكثافة\nعندما يستجيب جهاز اختبار الخط، أغلق الفوهة وسجّل القراءة S1/بار\nقارن S1 بقيمة الضغط المحددة نظريًا وكرر القياس\nمن جهة المعدة، وصّل جهاز اختبار الخط بأطراف S2\nأجرِ القياس لـ S2 وفقًا للقياس الخاص بـ S1 مع التكرار\nالقيم الاسمية: فرق الضغط S1 - S2 = 0.3 ± 0.1 بار، وS2 = S2 (وفقًا للحساب) ± 0.2 بار\nإذا تجاوز الانحراف السماحية، يجب تصحيح مقياس الكثافة\nحالة دائرة حمل التيار المقنن (قياس مقاومة التيار المستمر للملامسات باستخدام الأومميتر) (القيمة المرجعية < 40 أوم\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}