{
 "id": "gen-docs-switchgear-cb-207-r0-htm",
 "doc_number": "CB-207-R0",
 "title_en": "cb-207-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-207-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Switchgear",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nmajor maintenance procedures P2, which must be performed after fifteen to twenty years or after \n2500 close - open operations or Σ (Ia)2 = 15000 (KA)2 \nbases as indicated by Y15:20 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The technical specification of the CB max. \nRated voltage = 145 kv, Rated \nvoltage is 132 kv, Rated current = 1250 A, short-circuit current 31.5 KA"
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft initiated by eng. Mohamed Abd Allah Elaiwah Sayed at High Dam Power \nStation, accepted by eng. Badr Ibrahem Abdel Gawad: general director, approved \nby eng. Abde: Karem Abu Zaid: High Dam head Sector, and certified by eng. Kamel \nRagheb Haleem: EPGC quality control general director, MPIS Coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, qualified maintenance \n staff carry the suitable safety ID category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the \n work area is required,"
  },
  {
   "type": "list",
   "items": [
    "Wear \n standard personal safety and healthy equipment as helmet, safety shoes, rubber gloves, ... etc.",
    "Switch off the disconnectors on CB sides and grounded the CB sides",
    "Switch off DC & AC supply (CB is electrically dead)",
    "Switch off the charging current DC motor wound \n spring",
    "The CB in not under pressure (all compressed air is released)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Portable air blower, metal brush",
    "Set of common screw drivers, cleaning material (arg, cloth), water pump, metal \n wires",
    "Densimeter test equipment, double open-ended spanner",
    "Set set to refill connector",
    "Lubricating grease for sf6 L... 44",
    "Ohmmeter and slow close device",
    "Suction - evacuation crane graphite, silicon and contact greases",
    "Elect. breaker timing analyzer (type TM 1600)",
    "Kato crane, telescope crane"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check and presence of any \nabnormal noise"
  },
  {
   "type": "paragraph",
   "text": "Check and presence of \nsurface defects or cracks at breaking unit and supporting insulators"
  },
  {
   "type": "paragraph",
   "text": "Check the tightening of \nbolts and nuts"
  },
  {
   "type": "paragraph",
   "text": "Check the mechanism of \noperation"
  },
  {
   "type": "paragraph",
   "text": "Measure the bending of \ndrive rod (< 3mm)"
  },
  {
   "type": "paragraph",
   "text": "Inspect the functioning of heaters"
  },
  {
   "type": "paragraph",
   "text": "Record counter reading of operations counter"
  },
  {
   "type": "list",
   "items": [
    "Check and presence of any \nabnormal noise",
    "Check and presence of \nsurface defects or cracks at breaking unit and supporting insulators",
    "Check the tightening of \nbolts and nuts",
    "Check the mechanism of \noperation",
    "Measure the bending of \ndrive rod (< 3mm)",
    "Inspect the functioning of heaters",
    "Record counter reading of operations counter"
   ]
  },
  {
   "type": "paragraph",
   "text": "State of Arcing Contacts (Determine the maximum \nadmissible wear)"
  },
  {
   "type": "paragraph",
   "text": "Connect circuit indicator to primary HV terminals \nof pole A"
  },
  {
   "type": "paragraph",
   "text": "For measuring of xa, slowly move the CB with the \nhelp of slow close device from the on - position towards the off - position"
  },
  {
   "type": "paragraph",
   "text": "Measure dimension xa upon electrical contact \nseparation (beep tone stops, lamp goes out) and record it"
  },
  {
   "type": "paragraph",
   "text": "Repeat measurement at least twice and record xao"
  },
  {
   "type": "paragraph",
   "text": "Repeat steps 1,2,3 and 4 for poles B and C"
  },
  {
   "type": "paragraph",
   "text": "For every pole evaluate the admissible limiting \nvalue K < 6mm (K=Xa - Xao)"
  },
  {
   "type": "paragraph",
   "text": "If K of 6mm has been reached, reconditioning of \ncontacts is necessary"
  },
  {
   "type": "list",
   "items": [
    "Connect circuit indicator to primary HV terminals \nof pole A",
    "For measuring of xa, slowly move the CB with the \nhelp of slow close device from the on - position towards the off - position",
    "Measure dimension xa upon electrical contact \nseparation (beep tone stops, lamp goes out) and record it",
    "Repeat measurement at least twice and record xao",
    "Repeat steps 1,2,3 and 4 for poles B and C",
    "For every pole evaluate the admissible limiting \nvalue K < 6mm (K=Xa - Xao)",
    "If K of 6mm has been reached, reconditioning of \ncontacts is necessary"
   ]
  },
  {
   "type": "paragraph",
   "text": "Densimeter Switching Points"
  },
  {
   "type": "list",
   "items": [
    "Open isolating terminal for signals S1 \n (signal 1\" top - up\") and S2 (signal 2 witch and lock) wound spring \n operating mechanism",
    "Connect terminal for S1 to line tester",
    "Connect densimeter test device to densimeter \n support",
    "Open the nozzle of densimeter test device",
    "When line tester reacts close nozzle and \n record reading S1/bar",
    "Compare S1 with the theoretically determined \n pressure value and repeat measurement",
    "On apparatus side, connect line tester to \n terminals for S2",
    "Conduct measurement for S2 according to \n measurement for S1 with repetition",
    "Nominal values\n * Pressure difference S1 - S2 = 0.3 0.1 bar\n * S2 = S2 (according to calculation) 0.2 bar",
    "If the deviation \n exceeds the tolerance, densimeter should be correct\n * State of rated current carrying circuit (measurement \n the D.C resistance of contacts by \n using the ohmmeter) (reference value \n < 40 \n Ω"
   ]
  },
  {
   "type": "list",
   "items": [
    "Reduce SF6- gas \n pressure to atmospheric pressure with maintenance equipment",
    "Separate module \n 20.00 from support insulation 30.00 disconnect operating rod and set \n module 20.00 down on supportting material on the floor",
    "Separate upper \n module section 21.00, break insulator 20.02 and lower module section 22.00 \n and clean each separately",
    "Replace contact \n material at upper section of module 21.00 and lower section of module \n 22.00 if necessary",
    "Clean contact \n circuits thoroughly and lubricate them again",
    "Reassemble module \n 20.00",
    "Measure transition \n resistance",
    "Measur close - \n open times",
    "Test (dew point - \n air volume percentage - decomposition products)",
    "Clean the \n insulations of CB",
    "Check hot spots of \n H.V terminals"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Switchgear | Technical \n Procedure\nIntroduction\nThis document outlines the \nmajor maintenance procedures P2, which must be performed after fifteen to twenty years or after \n2500 close - open operations or Σ (Ia)2 = 15000 (KA)2 \nbases as indicated by Y15:20 in the title block\nThe technical specification of the CB max. \nRated voltage = 145 kv, Rated \nvoltage is 132 kv, Rated current = 1250 A, short-circuit current 31.5 KA\nThe \nfirst draft initiated by eng. Mohamed Abd Allah Elaiwah Sayed at High Dam Power \nStation, accepted by eng. Badr Ibrahem Abdel Gawad: general director, approved \nby eng. Abde: Karem Abu Zaid: High Dam head Sector, and certified by eng. Kamel \nRagheb Haleem: EPGC quality control general director, MPIS Coordinator.\nSafety Precautions\nA work permit must be issued, qualified maintenance \n staff carry the suitable safety ID category,\nSafety fence with caution marks surrounding the \n work area is required,\nWear \n standard personal safety and healthy equipment as helmet, safety shoes, rubber gloves, ... etc.\nSwitch off the disconnectors on CB sides and grounded the CB sides\nSwitch off DC & AC supply (CB is electrically dead)\nSwitch off the charging current DC motor wound \n spring\nThe CB in not under pressure (all compressed air is released)\nTools and Equipment\nPortable air blower, metal brush\nSet of common screw drivers, cleaning material (arg, cloth), water pump, metal \n wires\nDensimeter test equipment, double open-ended spanner\nSet set to refill connector\nLubricating grease for sf6 L... 44\nOhmmeter and slow close device\nSuction - evacuation crane graphite, silicon and contact greases\nElect. breaker timing analyzer (type TM 1600)\nKato crane, telescope crane\nWork to be Carried Out\nCheck and presence of any \nabnormal noise\nCheck and presence of \nsurface defects or cracks at breaking unit and supporting insulators\nCheck the tightening of \nbolts and nuts\nCheck the mechanism of \noperation\nMeasure the bending of \ndrive rod (< 3mm)\nInspect the functioning of heaters\nRecord counter reading of operations counter\nCheck and presence of any \nabnormal noise\nCheck and presence of \nsurface defects or cracks at breaking unit and supporting insulators\nCheck the tightening of \nbolts and nuts\nCheck the mechanism of \noperation\nMeasure the bending of \ndrive rod (< 3mm)\nInspect the functioning of heaters\nRecord counter reading of operations counter\nState of Arcing Contacts (Determine the maximum \nadmissible wear)\nConnect circuit indicator to primary HV terminals \nof pole A\nFor measuring of xa, slowly move the CB with the \nhelp of slow close device from the on - position towards the off - position\nMeasure dimension xa upon electrical contact \nseparation (beep tone stops, lamp goes out) and record it\nRepeat measurement at least twice and record xao\nRepeat steps 1,2,3 and 4 for poles B and C\nFor every pole evaluate the admissible limiting \nvalue K < 6mm (K=Xa - Xao)\nIf K of 6mm has been reached, reconditioning of \ncontacts is necessary\nConnect circuit indicator to primary HV terminals \nof pole A\nFor measuring of xa, slowly move the CB with the \nhelp of slow close device from the on - position towards the off - position\nMeasure dimension xa upon electrical contact \nseparation (beep tone stops, lamp goes out) and record it\nRepeat measurement at least twice and record xao\nRepeat steps 1,2,3 and 4 for poles B and C\nFor every pole evaluate the admissible limiting \nvalue K < 6mm (K=Xa - Xao)\nIf K of 6mm has been reached, reconditioning of \ncontacts is necessary\nDensimeter Switching Points\nOpen isolating terminal for signals S1 \n (signal 1\" top - up\") and S2 (signal 2 witch and lock) wound spring \n operating mechanism\nConnect terminal for S1 to line tester\nConnect densimeter test device to densimeter \n support\nOpen the nozzle of densimeter test device\nWhen line tester reacts close nozzle and \n record reading S1/bar\nCompare S1 with the theoretically determined \n pressure value and repeat measurement\nOn apparatus side, connect line tester to \n terminals for S2\nConduct measurement for S2 according to \n measurement for S1 with repetition\nNominal values\n * Pressure difference S1 - S2 = 0.3 0.1 bar\n * S2 = S2 (according to calculation) 0.2 bar\nIf the deviation \n exceeds the tolerance, densimeter should be correct\n * State of rated current carrying circuit (measurement \n the D.C resistance of contacts by \n using the ohmmeter) (reference value \n < 40 \n Ω\nReduce SF6- gas \n pressure to atmospheric pressure with maintenance equipment\nSeparate module \n 20.00 from support insulation 30.00 disconnect operating rod and set \n module 20.00 down on supportting material on the floor\nSeparate upper \n module section 21.00, break insulator 20.02 and lower module section 22.00 \n and clean each separately\nReplace contact \n material at upper section of module 21.00 and lower section of module \n 22.00 if necessary\nClean contact \n circuits thoroughly and lubricate them again\nReassemble module \n 20.00\nMeasure transition \n resistance\nMeasur close - \n open times\nTest (dew point - \n air volume percentage - decomposition products)\nClean the \n insulations of CB\nCheck hot spots of \n H.V terminals\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}