{
 "id": "gen-docs-switchgear-cb-209-r0-htm",
 "doc_number": "CB-209-R0",
 "title_en": "cb-209-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-209-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Switchgear"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:"
  },
  {
   "type": "paragraph",
   "text": "SF6 Circuit Breaker 500kv\n HPL- 500 T 31 - A 4\n ABB"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the major maintenance procedures P2, which must be performed \nevery 12:16 years as \nindicated by Y12:16 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The technical \nof the circuit breaker: Rated current = 2000A, Short-circuit = 40kA/3 second, Pneumatic mechanism."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Soliman Abdel Fatah Soliman at High Dam Power \nStation, accepted by eng. Badr Ibrahem Abdel Gawad: general director, approved \nby eng. Abdel-Karem Abu Zaid: High Dam head Sector, and certified by eng. Kamel \nRagheb Haleem: EPGC quality control general director, MPIS Coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, qualified maintenance \n staff carry the suitable safety ID category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the \n work area is required,"
  },
  {
   "type": "list",
   "items": [
    "Wear \n standard personal safety and healthy equipment as helmet, safety shoes, rubber gloves, ... etc.",
    "Switch off the disconnectors on CB sides and grounded the CB sides",
    "Switch off DC & AC supply (CB is electrically dead)",
    "Switch off the charging current DC motor wound \n spring",
    "The CB in not under pressure (all compressed air is released)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Portable air blower, metal brush",
    "Suction - evacuation service cart",
    "Telescope crane & lifting crane",
    "Set of common screw drivers, and cleaning material (arg, cloth)",
    "(G,K) greases for lubricating",
    "Electronic breaker timing analyzer (analyzer TM 1600 / MA 31) micrometer and \n water pump"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Steps before maintenance"
  },
  {
   "type": "paragraph",
   "text": "Isolate the terminals of \n(closing, opening) coils of CB from main cabinet for all CB phases"
  },
  {
   "type": "paragraph",
   "text": "Connect the external DC \nsupply to (closing & opening) coil for CB phases"
  },
  {
   "type": "list",
   "items": [
    "Isolate the terminals of \n(closing, opening) coils of CB from main cabinet for all CB phases",
    "Connect the external DC \nsupply to (closing & opening) coil for CB phases",
    "Connect the AC \n supply of air compressors",
    "Measurement (close - \n open) times, of CB",
    "Disconnect AC \n supply off air compressors and test the air protection devices during \n release the compressed air from the CB",
    "Switch of the \n external DC supply and AC supply",
    "Record counter \n reading of operation counter and no of operation hours of compressors",
    "Measurement the DC \n resistance of contacts of CB",
    "Test (dew point, air \n volume percentage & decomposition products) of the SF6 gas",
    "Suction the SF6 gas \n from the CB"
   ]
  },
  {
   "type": "paragraph",
   "text": "Steps of Dismantling and Maintenance"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the terminals \nfrom the both sides of CB",
    "Dismantle the twin head \n- dismantle the capacitors and transport the twin head to work shop",
    "Measure the capacitance \nof the capacitors",
    "Dismantle the parallel (preinsertion) \nresistors from twin head end measure the resistance",
    "Check and maintenance \nthe mechanism and moving contacts of resistors",
    "Check the presence of \noverheat and flashover on breaking units components",
    "Check the presence of \nsurface defects or cracks on breaking units components",
    "Dismantle the (moving \nstationary) contacts of interrupters, clean and lubricate the (puffer cyl., \narcing pins, crown)",
    "Inspect the external \ninsulator of breaking units",
    "Replace the old o-rings \nby new o-rings before mounting the all parts of twin head and parallel resistors"
   ]
  },
  {
   "type": "paragraph",
   "text": "Steps before Mounting the Twin Head on C"
  },
  {
   "type": "paragraph",
   "text": "Measure the resistance of \nparallel resistors and compare it by the previous reading"
  },
  {
   "type": "paragraph",
   "text": "Dismantle and maintenance \n(actuator, closing value, opening value, solenoid valve, aux. - switch, \ninterlock close piston) of pneumatic mechanism (lubricate all parts and \nnew-o-ring)"
  },
  {
   "type": "paragraph",
   "text": "Transport twin head from \nworkshop to site of CB and mantle it"
  },
  {
   "type": "paragraph",
   "text": "Mantle all parts of \npneumatic mechanism of step (24)"
  },
  {
   "type": "paragraph",
   "text": "Check and inspect the \ninsulation of support column and its tightening"
  },
  {
   "type": "paragraph",
   "text": "Repeat all steps (11 to \n28) every twin head and pneumatic mechanism of all C.B Phases respectively"
  },
  {
   "type": "list",
   "items": [
    "Measure the resistance of \nparallel resistors and compare it by the previous reading",
    "Dismantle and maintenance \n(actuator, closing value, opening value, solenoid valve, aux. - switch, \ninterlock close piston) of pneumatic mechanism (lubricate all parts and \nnew-o-ring)",
    "Transport twin head from \nworkshop to site of CB and mantle it",
    "Mantle all parts of \npneumatic mechanism of step (24)",
    "Check and inspect the \ninsulation of support column and its tightening",
    "Repeat all steps (11 to \n28) every twin head and pneumatic mechanism of all C.B Phases respectively"
   ]
  },
  {
   "type": "paragraph",
   "text": "Steps of Maintenance of air Compressors"
  },
  {
   "type": "list",
   "items": [
    "Check the air values and \nchang the oil",
    "Check the air filter and \nsafety valves",
    "Check the all air \npistons",
    "Change o-rings and \ngaskets for air-pipelines",
    "Check the all components \nof control cabinet",
    "Switch on air \ncompressore to fill the receivers by compressed air",
    "Check the pneumatic \nmechanism for air leaks",
    "Perform the vacuum for \nall breaking units and support columns of CB",
    "Fill the all phases of \nCB by SF6 gas and test (the gas protection stages, dew point, air volume \npercentage and decomposition test)",
    "Measure the (closing & \nopening) times for each phase"
   ]
  },
  {
   "type": "paragraph",
   "text": "Preparation of switch on the Circuit Breaker"
  },
  {
   "type": "list",
   "items": [
    "Connect the terminals on \nCB sides and clean the insulation of CB",
    "Switch on DC supply \ncontrol of CB",
    "Switch on the CB \nseveral times",
    "Record counter reading \nof operation counter and no of operation hours of compressors",
    "Measure the hot spots of \nall part of CB"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Switchgear\nTechnical \n Procedure\nEquipment:\nSF6 Circuit Breaker 500kv\n HPL- 500 T 31 - A 4\n ABB\nIntroduction\nThis document outlines the major maintenance procedures P2, which must be performed \nevery 12:16 years as \nindicated by Y12:16 in the title block\nThe technical \nof the circuit breaker: Rated current = 2000A, Short-circuit = 40kA/3 second, Pneumatic mechanism.\nThe first draft initiated by eng. Soliman Abdel Fatah Soliman at High Dam Power \nStation, accepted by eng. Badr Ibrahem Abdel Gawad: general director, approved \nby eng. Abdel-Karem Abu Zaid: High Dam head Sector, and certified by eng. Kamel \nRagheb Haleem: EPGC quality control general director, MPIS Coordinator.\nSafety Precautions\nA work permit must be issued, qualified maintenance \n staff carry the suitable safety ID category,\nSafety fence with caution marks surrounding the \n work area is required,\nWear \n standard personal safety and healthy equipment as helmet, safety shoes, rubber gloves, ... etc.\nSwitch off the disconnectors on CB sides and grounded the CB sides\nSwitch off DC & AC supply (CB is electrically dead)\nSwitch off the charging current DC motor wound \n spring\nThe CB in not under pressure (all compressed air is released)\nTools and Equipment\nPortable air blower, metal brush\nSuction - evacuation service cart\nTelescope crane & lifting crane\nSet of common screw drivers, and cleaning material (arg, cloth)\n(G,K) greases for lubricating\nElectronic breaker timing analyzer (analyzer TM 1600 / MA 31) micrometer and \n water pump\nWork to be Carried Out\nSteps before maintenance\nIsolate the terminals of \n(closing, opening) coils of CB from main cabinet for all CB phases\nConnect the external DC \nsupply to (closing & opening) coil for CB phases\nIsolate the terminals of \n(closing, opening) coils of CB from main cabinet for all CB phases\nConnect the external DC \nsupply to (closing & opening) coil for CB phases\nConnect the AC \n supply of air compressors\nMeasurement (close - \n open) times, of CB\nDisconnect AC \n supply off air compressors and test the air protection devices during \n release the compressed air from the CB\nSwitch of the \n external DC supply and AC supply\nRecord counter \n reading of operation counter and no of operation hours of compressors\nMeasurement the DC \n resistance of contacts of CB\nTest (dew point, air \n volume percentage & decomposition products) of the SF6 gas\nSuction the SF6 gas \n from the CB\nSteps of Dismantling and Maintenance\nDismantle the terminals \nfrom the both sides of CB\nDismantle the twin head \n- dismantle the capacitors and transport the twin head to work shop\nMeasure the capacitance \nof the capacitors\nDismantle the parallel (preinsertion) \nresistors from twin head end measure the resistance\nCheck and maintenance \nthe mechanism and moving contacts of resistors\nCheck the presence of \noverheat and flashover on breaking units components\nCheck the presence of \nsurface defects or cracks on breaking units components\nDismantle the (moving \nstationary) contacts of interrupters, clean and lubricate the (puffer cyl., \narcing pins, crown)\nInspect the external \ninsulator of breaking units\nReplace the old o-rings \nby new o-rings before mounting the all parts of twin head and parallel resistors\nSteps before Mounting the Twin Head on C\nMeasure the resistance of \nparallel resistors and compare it by the previous reading\nDismantle and maintenance \n(actuator, closing value, opening value, solenoid valve, aux. - switch, \ninterlock close piston) of pneumatic mechanism (lubricate all parts and \nnew-o-ring)\nTransport twin head from \nworkshop to site of CB and mantle it\nMantle all parts of \npneumatic mechanism of step (24)\nCheck and inspect the \ninsulation of support column and its tightening\nRepeat all steps (11 to \n28) every twin head and pneumatic mechanism of all C.B Phases respectively\nMeasure the resistance of \nparallel resistors and compare it by the previous reading\nDismantle and maintenance \n(actuator, closing value, opening value, solenoid valve, aux. - switch, \ninterlock close piston) of pneumatic mechanism (lubricate all parts and \nnew-o-ring)\nTransport twin head from \nworkshop to site of CB and mantle it\nMantle all parts of \npneumatic mechanism of step (24)\nCheck and inspect the \ninsulation of support column and its tightening\nRepeat all steps (11 to \n28) every twin head and pneumatic mechanism of all C.B Phases respectively\nSteps of Maintenance of air Compressors\nCheck the air values and \nchang the oil\nCheck the air filter and \nsafety valves\nCheck the all air \npistons\nChange o-rings and \ngaskets for air-pipelines\nCheck the all components \nof control cabinet\nSwitch on air \ncompressore to fill the receivers by compressed air\nCheck the pneumatic \nmechanism for air leaks\nPerform the vacuum for \nall breaking units and support columns of CB\nFill the all phases of \nCB by SF6 gas and test (the gas protection stages, dew point, air volume \npercentage and decomposition test)\nMeasure the (closing & \nopening) times for each phase\nPreparation of switch on the Circuit Breaker\nConnect the terminals on \nCB sides and clean the insulation of CB\nSwitch on DC supply \ncontrol of CB\nSwitch on the CB \nseveral times\nRecord counter reading \nof operation counter and no of operation hours of compressors\nMeasure the hot spots of \nall part of CB\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}