{
 "id": "gen-docs-switchgear-cb-210-r0-htm",
 "doc_number": "CB-210-R0",
 "title_en": "CB-210-r0 \nAPROVED",
 "title_ar": "CB-210-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-210-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must be performed every (4 times / years) bases as \nindicated by manufacturer title block"
  },
  {
   "type": "paragraph",
   "text": "The technical \nspecification of the circuit breaker : rated current = 2000A, and rated voltage \n= 500 kv short-circuit current = 40 kA"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated and tested by eng. Soleiman Abd El Fattah Soleiman at High Dam \nPower Station , accepted by eng. Badr Ibrahem Abdel Gawad: general director, \napproved by eng. Abdel Karem Abu Zaid: High Dam head Sector, and certified by \neng. Kamel Ragheb Hakeem: EPGC quality control general director, MPIS \nCoordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintanance staff should carry the \n suitable safety category",
    "Safety fence with caution marks surrounding the work area is required",
    "Wear safety equipment as helmet, shoes",
    "Switch off the CB and grounded its sides",
    "Switch off DC & AC supply control"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Portable air blower, metal brush",
    "Set of common screw drivers, and cleaning material (rag, cloth)",
    "Water pump"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Inspect visually the \ncondition of the breaker together with a check of the gas pressure, insulators, \noperating mechanism and heating elements"
  },
  {
   "type": "paragraph",
   "text": "Check air compressor \nlubricant level"
  },
  {
   "type": "paragraph",
   "text": "Check air compressor for \nlubricant leaks"
  },
  {
   "type": "paragraph",
   "text": "Wash air compressor inlet \nfilter sleeve"
  },
  {
   "type": "paragraph",
   "text": "Wash all housing air \nfilters: main control, phase and compressor"
  },
  {
   "type": "paragraph",
   "text": "Check air compressor belt \ntension"
  },
  {
   "type": "paragraph",
   "text": "Drain condensation for air \ntank"
  },
  {
   "type": "paragraph",
   "text": "Replace inner filter on \nair compressor inlet if holes or tears develop"
  },
  {
   "type": "paragraph",
   "text": "Clean all parts of the \ncompressor"
  },
  {
   "type": "paragraph",
   "text": "Change air compressor \nlubricant and filter"
  },
  {
   "type": "paragraph",
   "text": "Perform the test of (start \n- stop) operations of compressors"
  },
  {
   "type": "paragraph",
   "text": "Clean the insulators of CB"
  },
  {
   "type": "list",
   "items": [
    "Inspect visually the \ncondition of the breaker together with a check of the gas pressure, insulators, \noperating mechanism and heating elements",
    "Check air compressor \nlubricant level",
    "Check air compressor for \nlubricant leaks",
    "Wash air compressor inlet \nfilter sleeve",
    "Wash all housing air \nfilters: main control, phase and compressor",
    "Check air compressor belt \ntension",
    "Drain condensation for air \ntank",
    "Replace inner filter on \nair compressor inlet if holes or tears develop",
    "Clean all parts of the \ncompressor",
    "Change air compressor \nlubricant and filter",
    "Perform the test of (start \n- stop) operations of compressors",
    "Clean the insulators of CB"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: CB \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which must be performed every (4 times / years) bases as \nindicated by manufacturer title block\nThe technical \nspecification of the circuit breaker : rated current = 2000A, and rated voltage \n= 500 kv short-circuit current = 40 kA\nThe first draft initiated and tested by eng. Soleiman Abd El Fattah Soleiman at High Dam \nPower Station , accepted by eng. Badr Ibrahem Abdel Gawad: general director, \napproved by eng. Abdel Karem Abu Zaid: High Dam head Sector, and certified by \neng. Kamel Ragheb Hakeem: EPGC quality control general director, MPIS \nCoordinator.\nSafety Precautions\nA work permit must be issued and the qualified maintanance staff should carry the \n suitable safety category\nSafety fence with caution marks surrounding the work area is required\nWear safety equipment as helmet, shoes\nSwitch off the CB and grounded its sides\nSwitch off DC & AC supply control\nTools and Equipment\nPortable air blower, metal brush\nSet of common screw drivers, and cleaning material (rag, cloth)\nWater pump\nWork to be Carried Out\nInspect visually the \ncondition of the breaker together with a check of the gas pressure, insulators, \noperating mechanism and heating elements\nCheck air compressor \nlubricant level\nCheck air compressor for \nlubricant leaks\nWash air compressor inlet \nfilter sleeve\nWash all housing air \nfilters: main control, phase and compressor\nCheck air compressor belt \ntension\nDrain condensation for air \ntank\nReplace inner filter on \nair compressor inlet if holes or tears develop\nClean all parts of the \ncompressor\nChange air compressor \nlubricant and filter\nPerform the test of (start \n- stop) operations of compressors\nClean the insulators of CB\nInspect visually the \ncondition of the breaker together with a check of the gas pressure, insulators, \noperating mechanism and heating elements\nCheck air compressor \nlubricant level\nCheck air compressor for \nlubricant leaks\nWash air compressor inlet \nfilter sleeve\nWash all housing air \nfilters: main control, phase and compressor\nCheck air compressor belt \ntension\nDrain condensation for air \ntank\nReplace inner filter on \nair compressor inlet if holes or tears develop\nClean all parts of the \ncompressor\nChange air compressor \nlubricant and filter\nPerform the test of (start \n- stop) operations of compressors\nClean the insulators of CB\nLocation: CB \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل (4 مرات / سنة) كما هو موضح في خانة عنوان الشركة المصنعة"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: التيار المقنن = 2000 أمبير، والجهد المقنن = 500 ك.ف، وتيار القصر = 40 ك.أ"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Soleiman Abd El Fattah Soleiman في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abdel Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Hakeem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل الخوذة والحذاء",
    "افصل القاطع الكهربي وأرّض طرفيه",
    "افصل التحكم بمصدر التيار المستمر والتيار المتردد"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول، فرشاة معدنية",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)",
    "طلمبة مياه"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افحص بصريًا حالة القاطع مع فحص ضغط الغاز والعوازل وآلية التشغيل وعناصر التسخين"
  },
  {
   "type": "paragraph",
   "text": "افحص مستوى زيت ضاغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "افحص ضاغط الهواء للكشف عن تسرب الزيت"
  },
  {
   "type": "paragraph",
   "text": "اغسل غلاف فلتر مدخل ضاغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "اغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط"
  },
  {
   "type": "paragraph",
   "text": "افحص شد سير ضاغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "صرّف التكثيف من خزان الهواء"
  },
  {
   "type": "paragraph",
   "text": "استبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات"
  },
  {
   "type": "paragraph",
   "text": "نظّف جميع أجزاء الضاغط"
  },
  {
   "type": "paragraph",
   "text": "غيّر زيت ضاغط الهواء والفلتر"
  },
  {
   "type": "paragraph",
   "text": "أجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط"
  },
  {
   "type": "paragraph",
   "text": "نظّف عوازل القاطع الكهربي"
  },
  {
   "type": "list",
   "items": [
    "افحص بصريًا حالة القاطع مع فحص ضغط الغاز والعوازل وآلية التشغيل وعناصر التسخين",
    "افحص مستوى زيت ضاغط الهواء",
    "افحص ضاغط الهواء للكشف عن تسرب الزيت",
    "اغسل غلاف فلتر مدخل ضاغط الهواء",
    "اغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط",
    "افحص شد سير ضاغط الهواء",
    "صرّف التكثيف من خزان الهواء",
    "استبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات",
    "نظّف جميع أجزاء الضاغط",
    "غيّر زيت ضاغط الهواء والفلتر",
    "أجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط",
    "نظّف عوازل القاطع الكهربي"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل (4 مرات / سنة) كما هو موضح في خانة عنوان الشركة المصنعة\nالمواصفات الفنية للقاطع الكهربي: التيار المقنن = 2000 أمبير، والجهد المقنن = 500 ك.ف، وتيار القصر = 40 ك.أ\nأعد المسودة الأولى واختبرها م. Soleiman Abd El Fattah Soleiman في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abdel Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Hakeem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل الخوذة والحذاء\nافصل القاطع الكهربي وأرّض طرفيه\nافصل التحكم بمصدر التيار المستمر والتيار المتردد\nالعدد والأدوات\nبلور هواء محمول، فرشاة معدنية\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)\nطلمبة مياه\nالعمل الواجب تنفيذه\nافحص بصريًا حالة القاطع مع فحص ضغط الغاز والعوازل وآلية التشغيل وعناصر التسخين\nافحص مستوى زيت ضاغط الهواء\nافحص ضاغط الهواء للكشف عن تسرب الزيت\nاغسل غلاف فلتر مدخل ضاغط الهواء\nاغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط\nافحص شد سير ضاغط الهواء\nصرّف التكثيف من خزان الهواء\nاستبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات\nنظّف جميع أجزاء الضاغط\nغيّر زيت ضاغط الهواء والفلتر\nأجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط\nنظّف عوازل القاطع الكهربي\nافحص بصريًا حالة القاطع مع فحص ضغط الغاز والعوازل وآلية التشغيل وعناصر التسخين\nافحص مستوى زيت ضاغط الهواء\nافحص ضاغط الهواء للكشف عن تسرب الزيت\nاغسل غلاف فلتر مدخل ضاغط الهواء\nاغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط\nافحص شد سير ضاغط الهواء\nصرّف التكثيف من خزان الهواء\nاستبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات\nنظّف جميع أجزاء الضاغط\nغيّر زيت ضاغط الهواء والفلتر\nأجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط\nنظّف عوازل القاطع الكهربي\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}