{
 "id": "gen-docs-switchgear-cb-211-r0-htm",
 "doc_number": "CB-211-R0",
 "title_en": "CB-211-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-211-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:"
  },
  {
   "type": "paragraph",
   "text": "Air Blast Circuit Breaker 132kv\n BB 132 CT-5\n USSR"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must be performed every \nsix months as \nindicated by M6 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The technical \nof the circuit breaker : Rated current = 1500A, and Short circuit current = is \n21.2 kA, Rated voltage is 132 kv"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mohamed Abd Allah Elaiwah Sayed at High Dam \nPower Station on 10 Jul 2004, accepted by eng. Badr Ibrahem Abdel Gawad: general director, \napproved by eng. Abdel Karem Abu Zaid: High Dam head Sector, and certified by \neng. Kamel Ragheb Hakeem: EPGC quality control general director, MPIS \nCoordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintanance staff should carry the \n suitable safety category",
    "Safety fence with caution marks surrounding the work area is required",
    "Wear safety equipment's as helmet, shoes",
    "Switch off the C.B and discharge the compressed air",
    "Switch off the connectors at circuit breaker side",
    "Switch off D.C supply control of C.B",
    "Connect the ground at circuit breaker sides",
    "Put the suitable warning tags"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Portable air blower, metal brush",
    "Set of common screw drivers, and cleaning material (arg, cloth)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Examine the external parts \nof (arc extinction, isolator) chambers"
  },
  {
   "type": "paragraph",
   "text": "Check the presence of \nsurface defects or cracks at the (arc extinction, isolator)"
  },
  {
   "type": "paragraph",
   "text": "Check the tightening of \nthe bolts and nuts"
  },
  {
   "type": "paragraph",
   "text": "Maintain the main cabinet \n(filter, non-returned valves) and air pressure manometers"
  },
  {
   "type": "paragraph",
   "text": "Dismantle and maintenance \nmain piston and aux. Piston of mechanism of the arc extinction chamber and \nisolator chamber"
  },
  {
   "type": "paragraph",
   "text": "Clean the insulator of CB"
  },
  {
   "type": "list",
   "items": [
    "Examine the external parts \nof (arc extinction, isolator) chambers",
    "Check the presence of \nsurface defects or cracks at the (arc extinction, isolator)",
    "Check the tightening of \nthe bolts and nuts",
    "Maintain the main cabinet \n(filter, non-returned valves) and air pressure manometers",
    "Dismantle and maintenance \nmain piston and aux. Piston of mechanism of the arc extinction chamber and \nisolator chamber",
    "Clean the insulator of CB"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\nAir Blast Circuit Breaker 132kv\n BB 132 CT-5\n USSR\nIntroduction\nThis document outlines the equipment inspection I1, which must be performed every \nsix months as \nindicated by M6 in the title block.\nThe technical \nof the circuit breaker : Rated current = 1500A, and Short circuit current = is \n21.2 kA, Rated voltage is 132 kv\nThe first draft initiated by eng. Mohamed Abd Allah Elaiwah Sayed at High Dam \nPower Station on 10 Jul 2004, accepted by eng. Badr Ibrahem Abdel Gawad: general director, \napproved by eng. Abdel Karem Abu Zaid: High Dam head Sector, and certified by \neng. Kamel Ragheb Hakeem: EPGC quality control general director, MPIS \nCoordinator.\nSafety Precautions\nA work permit must be issued and the qualified maintanance staff should carry the \n suitable safety category\nSafety fence with caution marks surrounding the work area is required\nWear safety equipment's as helmet, shoes\nSwitch off the C.B and discharge the compressed air\nSwitch off the connectors at circuit breaker side\nSwitch off D.C supply control of C.B\nConnect the ground at circuit breaker sides\nPut the suitable warning tags\nTools and Equipment\nPortable air blower, metal brush\nSet of common screw drivers, and cleaning material (arg, cloth)\nWork to be Carried Out\nExamine the external parts \nof (arc extinction, isolator) chambers\nCheck the presence of \nsurface defects or cracks at the (arc extinction, isolator)\nCheck the tightening of \nthe bolts and nuts\nMaintain the main cabinet \n(filter, non-returned valves) and air pressure manometers\nDismantle and maintenance \nmain piston and aux. Piston of mechanism of the arc extinction chamber and \nisolator chamber\nClean the insulator of CB\nExamine the external parts \nof (arc extinction, isolator) chambers\nCheck the presence of \nsurface defects or cracks at the (arc extinction, isolator)\nCheck the tightening of \nthe bolts and nuts\nMaintain the main cabinet \n(filter, non-returned valves) and air pressure manometers\nDismantle and maintenance \nmain piston and aux. Piston of mechanism of the arc extinction chamber and \nisolator chamber\nClean the insulator of CB\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}