{
 "id": "gen-docs-switchgear-cb-218-r0-htm",
 "doc_number": "CB-218-R0",
 "title_en": "CB-218-r0 \nAPPROVED",
 "title_ar": "CB-218-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-218-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I1, which must be performed \n on an annually bases as indicated by Y1 in \nthe title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng.Gamal El Sdik, \nreviewed eng. Mahmoud Abd El Hamid El Kholi, reviewed by EDEPC inspection and \nquality control eng. Adel Abd El-Qader El-Nagar, approved by eng. Awad \nFathy head sector of Talkha PS"
  },
  {
   "type": "paragraph",
   "text": "This document\naccepted by Samir Abd El-Gilil, EDEPC MPIS \ncoordinator, \nand certified by accountant Mahmoud Mohamed \nSoliman admin and financial inspection quality controls general director, and \nsupervisor of EDEPC inspection and quality controls head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the \n maintenance staff should carry the suitable safety category.",
    "Maintenance staff should be well trained and \n qualified or directly supervised by any one who is.",
    "Safety fence with caution marks \n surrrounding the work area is required.",
    "Wear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.",
    "Generator isolation \n and proper earthing is required.",
    "Ensure that the circuit breaker disconnected \n and secondary disconnect."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipments"
  },
  {
   "type": "list",
   "items": [
    "Safety and healthy equipment helmet, shoes, ... etc",
    "Complete tool set, Brushes",
    "Megger, Digital voltammeter"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "paragraph",
   "text": "Inspection Steps"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Inspection Steps",
     "Test \n Results"
    ],
    [
     "1",
     "Clean the mating surface of \n the metal clad.",
     ""
    ],
    [
     "2",
     "Check the control voltage \n value.",
     ""
    ],
    [
     "3",
     "Check the racking mechanism \n to make certain that it is in the disconnect position.",
     ""
    ],
    [
     "4",
     "Close the CB manually.",
     ""
    ],
    [
     "5",
     "Open the CB manually.",
     ""
    ],
    [
     "6",
     "Check the charging and \n discharging CB.",
     ""
    ],
    [
     "7",
     "Check the closing time of breaker.",
     ""
    ],
    [
     "8",
     "Check the tripping time of breaker.",
     ""
    ],
    [
     "9",
     "Check the primary circuit \n insulation on the breaker phase to phase, phase to ground may be checked.",
     ""
    ],
    [
     "10",
     "Check the DC Resistance",
     ""
    ],
    [
     "11",
     "Lubricate the breaker \n operating mechanism.",
     ""
    ],
    [
     "12",
     "Paint the CB and \n accessories.",
     ""
    ],
    [
     "13",
     "Clean the disconnecting switch for the auxiliary transformer.",
     ""
    ],
    [
     "14",
     "Check the disconnecting switch for the auxiliary transformer.",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Rearrangement state: Connect all items which \nare disconnected."
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by : \nSignature: \nDate:"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document lists the equipment inspection I1, which must be performed \n on an annually bases as indicated by Y1 in \nthe title block\nThe first draft initiated by eng.Gamal El Sdik, \nreviewed eng. Mahmoud Abd El Hamid El Kholi, reviewed by EDEPC inspection and \nquality control eng. Adel Abd El-Qader El-Nagar, approved by eng. Awad \nFathy head sector of Talkha PS\nThis document\naccepted by Samir Abd El-Gilil, EDEPC MPIS \ncoordinator, \nand certified by accountant Mahmoud Mohamed \nSoliman admin and financial inspection quality controls general director, and \nsupervisor of EDEPC inspection and quality controls head sector.\nSafety \nPrecautions\nA work permit must be issued and the \n maintenance staff should carry the suitable safety category.\nMaintenance staff should be well trained and \n qualified or directly supervised by any one who is.\nSafety fence with caution marks \n surrrounding the work area is required.\nWear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.\nGenerator isolation \n and proper earthing is required.\nEnsure that the circuit breaker disconnected \n and secondary disconnect.\nTools and Equipments\nSafety and healthy equipment helmet, shoes, ... etc\nComplete tool set, Brushes\nMegger, Digital voltammeter\nWork to be Carried out\nInspection Steps\nItem | Inspection Steps | Test \n Results\n1 | Clean the mating surface of \n the metal clad. | \n2 | Check the control voltage \n value. | \n3 | Check the racking mechanism \n to make certain that it is in the disconnect position. | \n4 | Close the CB manually. | \n5 | Open the CB manually. | \n6 | Check the charging and \n discharging CB. | \n7 | Check the closing time of breaker. | \n8 | Check the tripping time of breaker. | \n9 | Check the primary circuit \n insulation on the breaker phase to phase, phase to ground may be checked. | \n10 | Check the DC Resistance | \n11 | Lubricate the breaker \n operating mechanism. | \n12 | Paint the CB and \n accessories. | \n13 | Clean the disconnecting switch for the auxiliary transformer. | \n14 | Check the disconnecting switch for the auxiliary transformer. | \nRearrangement state: Connect all items which \nare disconnected.\nLocation: Equipment Code:\nChecked by : \nSignature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Gamal El Sdik، وراجعها م. Mahmoud Abd El Hamid El Kholi، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS"
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة Samir Abd El-Gilil، منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة، والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.",
    "يلزم عزل المولد وتأريضه تأريضًا سليمًا.",
    "تأكد من فصل القاطع الكهربي وفصل الدائرة الثانوية."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "مهمات الوقاية: خوذة، حذاء ... إلخ",
    "طقم عدد كامل، فرش",
    "ميجر، فولتميتر رقمي"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "خطوات الفحص"
  },
  {
   "type": "table",
   "rows": [
    [
     "البند",
     "خطوات الفحص",
     "نتائج الاختبار"
    ],
    [
     "1",
     "نظّف سطح التلامس للمعدن المكسو.",
     ""
    ],
    [
     "2",
     "افحص قيمة جهد التحكم.",
     ""
    ],
    [
     "3",
     "افحص آلية الإدخال والإخراج للتأكد من أنها في وضع الفصل.",
     ""
    ],
    [
     "4",
     "وصّل القاطع الكهربي يدويًا.",
     ""
    ],
    [
     "5",
     "افصل القاطع الكهربي يدويًا.",
     ""
    ],
    [
     "6",
     "افحص شحن القاطع الكهربي وتفريغه.",
     ""
    ],
    [
     "7",
     "افحص زمن توصيل القاطع.",
     ""
    ],
    [
     "8",
     "افحص زمن فصل القاطع.",
     ""
    ],
    [
     "9",
     "افحص عزل الدائرة الأولية للقاطع بين الفازات، ويمكن فحصه بين الفازة والأرض.",
     ""
    ],
    [
     "10",
     "افحص مقاومة التيار المستمر",
     ""
    ],
    [
     "11",
     "شحّم آلية تشغيل القاطع.",
     ""
    ],
    [
     "12",
     "ادهن القاطع الكهربي وملحقاته.",
     ""
    ],
    [
     "13",
     "نظّف سكينة الفصل الخاصة بالمحول المساعد.",
     ""
    ],
    [
     "14",
     "افحص سكينة الفصل الخاصة بالمحول المساعد.",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "حالة إعادة الترتيب: توصيل جميع الأجزاء التي تم فصلها."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التوقيع: التاريخ:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان\nأعد المسودة الأولى م. Gamal El Sdik، وراجعها م. Mahmoud Abd El Hamid El Kholi، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS\nقبل هذه الوثيقة Samir Abd El-Gilil، منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة، والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.\nيلزم عزل المولد وتأريضه تأريضًا سليمًا.\nتأكد من فصل القاطع الكهربي وفصل الدائرة الثانوية.\nالعدد والأدوات\nمهمات الوقاية: خوذة، حذاء ... إلخ\nطقم عدد كامل، فرش\nميجر، فولتميتر رقمي\nالعمل الواجب تنفيذه\nخطوات الفحص\nالبند | خطوات الفحص | نتائج الاختبار\n1 | نظّف سطح التلامس للمعدن المكسو. | \n2 | افحص قيمة جهد التحكم. | \n3 | افحص آلية الإدخال والإخراج للتأكد من أنها في وضع الفصل. | \n4 | وصّل القاطع الكهربي يدويًا. | \n5 | افصل القاطع الكهربي يدويًا. | \n6 | افحص شحن القاطع الكهربي وتفريغه. | \n7 | افحص زمن توصيل القاطع. | \n8 | افحص زمن فصل القاطع. | \n9 | افحص عزل الدائرة الأولية للقاطع بين الفازات، ويمكن فحصه بين الفازة والأرض. | \n10 | افحص مقاومة التيار المستمر | \n11 | شحّم آلية تشغيل القاطع. | \n12 | ادهن القاطع الكهربي وملحقاته. | \n13 | نظّف سكينة الفصل الخاصة بالمحول المساعد. | \n14 | افحص سكينة الفصل الخاصة بالمحول المساعد. | \nحالة إعادة الترتيب: توصيل جميع الأجزاء التي تم فصلها.\nالموقع: كود المعدة:\nراجعه: التوقيع: التاريخ:",
 "translation_review": "draft — needs human review before operational use"
}