{
 "id": "gen-docs-switchgear-cb-219-r0-htm",
 "doc_number": "CB-219-R0",
 "title_en": "CB-219-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-219-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment\n Circuit Breaker 3.3kv"
  },
  {
   "type": "paragraph",
   "text": "HB 7-12-16, 7-12-410, \n 7-20-40, 12-6-25"
  },
  {
   "type": "paragraph",
   "text": "Procedure:"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I1, which must be performed \non an annually bases as \nindicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Hazem Hafez \nAhmed Wafa, reviewed eng. Mahmoud Abd El Hamid El Kholi, reviewed by EDEPC inspection and quality control eng. Adel Abd El-Qader \nEl-Nagar, accepted by Samir Abd El-Gilil, EDEPC MPIS coordinator approved by \neng. Awad Fathy head sector of Talkha PS and certified by accountant Mahmoud \nMohamed Soliman admin and financial inspection quality controls general \ndirector, and supervisor of EDEPC inspection and quality controls head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the \n maintenance staff should carry the suitable ID safety category.",
    "Maintenance staff should be well trained and \n qualified or directly supervised by any one who is.",
    "Safety fence with caution marks \n surrrounding the work area is required.",
    "Wear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.",
    "Generator isolation \n and proper earthing is required.",
    "Ensure that the circuit breaker disconnected \n and secondary disconnect."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipments"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, shoes",
    "Complete Tool set, Brushes",
    "Megger, Digital voltmeter"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "paragraph",
   "text": "Measurement of service \n characteristics; such as:"
  },
  {
   "type": "paragraph",
   "text": "A-Minimum pressure limit."
  },
  {
   "type": "paragraph",
   "text": "B-Switching times."
  },
  {
   "type": "paragraph",
   "text": "Rearrangement state: Connect all items which \nare disconnected."
  },
  {
   "type": "paragraph",
   "text": "Location: \nCircuit Breaker Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by : \n Signature: \nDate:"
  }
 ],
 "text": "Power \n Stations\nTechnical Procedure\nEquipment\n Circuit Breaker 3.3kv\nHB 7-12-16, 7-12-410, \n 7-20-40, 12-6-25\nProcedure:\nIntroduction\nThis document lists the equipment inspection I1, which must be performed \non an annually bases as \nindicated by Y1 in the title block.\nThe first draft initiated by eng. Hazem Hafez \nAhmed Wafa, reviewed eng. Mahmoud Abd El Hamid El Kholi, reviewed by EDEPC inspection and quality control eng. Adel Abd El-Qader \nEl-Nagar, accepted by Samir Abd El-Gilil, EDEPC MPIS coordinator approved by \neng. Awad Fathy head sector of Talkha PS and certified by accountant Mahmoud \nMohamed Soliman admin and financial inspection quality controls general \ndirector, and supervisor of EDEPC inspection and quality controls head sector.\nSafety \nPrecautions\nA work permit must be issued and the \n maintenance staff should carry the suitable ID safety category.\nMaintenance staff should be well trained and \n qualified or directly supervised by any one who is.\nSafety fence with caution marks \n surrrounding the work area is required.\nWear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.\nGenerator isolation \n and proper earthing is required.\nEnsure that the circuit breaker disconnected \n and secondary disconnect.\nTools and Equipments\nSafety helmet, shoes\nComplete Tool set, Brushes\nMegger, Digital voltmeter\nWork to be Carried out\nMeasurement of service \n characteristics; such as:\nA-Minimum pressure limit.\nB-Switching times.\nRearrangement state: Connect all items which \nare disconnected.\nLocation: \nCircuit Breaker Code:\nChecked by : \n Signature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}