{
 "id": "gen-docs-switchgear-cb-220-r0-htm",
 "doc_number": "CB-220-R0",
 "title_en": "CB-220-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-220-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment\n Draw Out\n Circuit Breaker \n 400V"
  },
  {
   "type": "paragraph",
   "text": "Nov Max G2-G3-G4"
  },
  {
   "type": "paragraph",
   "text": "ABB"
  },
  {
   "type": "paragraph",
   "text": "Procedure:"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I1, which must be performed \non an annually bases as \nindicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Hazem Hafez Ahmed Wafa, reviewed by eng. Mahmoud Abd \nEl Hamid El Kholi, reviewed by EDEPC inspection and quality control eng. Adel Abd El-Qader \nEl-Nagar, accepted by Samir Abd El-Gilil, EDEPC MPIS coordinator approved by \neng. Awad Fathy head sector of Talkha PS and certified by accountant Mahmoud \nMohamed Soliman admin and financial inspection quality controls general director, \nand supervisor of EDEPCO inspection and quality controls head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the \n maintenance staff should carry the suitable safety category.",
    "Maintenance staff should be well trained and \n qualified or directly supervised by any one who is.",
    "Safety fence with caution marks \n surrrounding the work area is required.",
    "Wear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.",
    "Generator isolation \n and proper earthing is required.",
    "Ensure that the circuit breaker disconnected \n and secondary disconnect."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipments"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, shoes",
    "Complete tool set, brushes",
    "Megger, digital voltmeter"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "paragraph",
   "text": "Rearrangement state: Connect all items which \nare disconnected."
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by : \nSignature: \nDate:"
  }
 ],
 "text": "Power \n Stations\nTechnical Procedure\nEquipment\n Draw Out\n Circuit Breaker \n 400V\nNov Max G2-G3-G4\nABB\nProcedure:\nIntroduction\nThis document lists the equipment inspection I1, which must be performed \non an annually bases as \nindicated by Y1 in the title block.\nThe first draft initiated by eng. Hazem Hafez Ahmed Wafa, reviewed by eng. Mahmoud Abd \nEl Hamid El Kholi, reviewed by EDEPC inspection and quality control eng. Adel Abd El-Qader \nEl-Nagar, accepted by Samir Abd El-Gilil, EDEPC MPIS coordinator approved by \neng. Awad Fathy head sector of Talkha PS and certified by accountant Mahmoud \nMohamed Soliman admin and financial inspection quality controls general director, \nand supervisor of EDEPCO inspection and quality controls head sector.\nSafety \nPrecautions\nA work permit must be issued and the \n maintenance staff should carry the suitable safety category.\nMaintenance staff should be well trained and \n qualified or directly supervised by any one who is.\nSafety fence with caution marks \n surrrounding the work area is required.\nWear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.\nGenerator isolation \n and proper earthing is required.\nEnsure that the circuit breaker disconnected \n and secondary disconnect.\nTools and Equipments\nSafety helmet, shoes\nComplete tool set, brushes\nMegger, digital voltmeter\nWork to be Carried out\nRearrangement state: Connect all items which \nare disconnected.\nLocation: Equipment Code:\nChecked by : \nSignature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}