{
 "id": "gen-docs-switchgear-cb-221-r0-htm",
 "doc_number": "CB-221-R0",
 "title_en": "CB-221-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-221-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I1, \nwhich must be performed on an annually bases as indicated by Y1 in the title \nblock."
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I \nfor :"
  },
  {
   "type": "paragraph",
   "text": "Oil Circuit Breaker"
  },
  {
   "type": "paragraph",
   "text": "Model : RHF 84 / 242 K.V"
  },
  {
   "type": "paragraph",
   "text": "Amp : 50 K.A 2000 A"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Hamdy Abd El \nHamid Fouda, reviewed eng. Mahmoud Abd El Hamid El Kholy general director tested \nat 1 Dec 2004 , tested by eng Saad El Saeed Rageh, approved by general \ndirector eng Yousry Ahmed Abd El Maksoud ,approved by eng. Awad Fathy head \nsector of Talkha PS. and certified by accountant Mahmoud Mohamed Soliman admin \nand financial inspection quality controls general director, and supervisor of \nEDEPC inspection & quality controls head sector,reviewed \nby EDEPC inspection and quality control eng. Adel Abd El-Qader El-Nagar, \naccepted by Samir Abd El-Gilil, EDEPCO MPIS coordinator"
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the \n maintenance staff should carry the suitable safety category.",
    "Maintenance staff should be well trained and \n qualified or directly supervised by any one who is.",
    "Safety fence with caution marks \n surrrounding the work area is required.",
    "Wear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.",
    "Generator isolation \n and proper earthing is required.",
    "Ensure that the circuit breaker disconnected \n and secondary disconnect."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipments"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, shoes",
    "Complete Tool set, Brushes",
    "Megger, Digital voltmeter"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "paragraph",
   "text": "Inspection Steps:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Inspection Steps",
     "Setting\n Ref. \n Value",
     "Test \n Results"
    ],
    [
     "A",
     "1-For \n operating mechanism:\n The \n level of hydraulic oil (normal)",
     "OK-Not \n OK",
     ""
    ],
    [
     "",
     "2-The \n operability of the hydraulic pump(Min.)\n -Limit \n Value Stem:\n -Trip \n latch clearance:",
     "1/32\" \n :1/16\"\n 0.010\" : \n 0.015\"",
     ""
    ],
    [
     "B",
     "-For \n Breaker Contact: \n -Contact \n resistance: \n -Contact \n speed: Feet /Sec\n Open:\n Close:",
     "(27525) Micro Ohm\n Max. \n 17.5'/Sec\n Min. \n 14.0'/Sec\n Max. \n 20'/Sec\n Min. \n 18'/Sec",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Rearrangement state: Connect all items which \nare disconnected."
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by : \n Signature: \nDate:"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document lists the equipment inspection I1, \nwhich must be performed on an annually bases as indicated by Y1 in the title \nblock.\nThis document lists the equipment inspection I \nfor :\nOil Circuit Breaker\nModel : RHF 84 / 242 K.V\nAmp : 50 K.A 2000 A\nThe first draft initiated by eng. Hamdy Abd El \nHamid Fouda, reviewed eng. Mahmoud Abd El Hamid El Kholy general director tested \nat 1 Dec 2004 , tested by eng Saad El Saeed Rageh, approved by general \ndirector eng Yousry Ahmed Abd El Maksoud ,approved by eng. Awad Fathy head \nsector of Talkha PS. and certified by accountant Mahmoud Mohamed Soliman admin \nand financial inspection quality controls general director, and supervisor of \nEDEPC inspection & quality controls head sector,reviewed \nby EDEPC inspection and quality control eng. Adel Abd El-Qader El-Nagar, \naccepted by Samir Abd El-Gilil, EDEPCO MPIS coordinator\nSafety \nPrecautions\nA work permit must be issued and the \n maintenance staff should carry the suitable safety category.\nMaintenance staff should be well trained and \n qualified or directly supervised by any one who is.\nSafety fence with caution marks \n surrrounding the work area is required.\nWear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.\nGenerator isolation \n and proper earthing is required.\nEnsure that the circuit breaker disconnected \n and secondary disconnect.\nTools and Equipments\nSafety helmet, shoes\nComplete Tool set, Brushes\nMegger, Digital voltmeter\nWork to be Carried out\nInspection Steps:\nItem | Inspection Steps | Setting\n Ref. \n Value | Test \n Results\nA | 1-For \n operating mechanism:\n The \n level of hydraulic oil (normal) | OK-Not \n OK | \n | 2-The \n operability of the hydraulic pump(Min.)\n -Limit \n Value Stem:\n -Trip \n latch clearance: | 1/32\" \n :1/16\"\n 0.010\" : \n 0.015\" | \nB | -For \n Breaker Contact: \n -Contact \n resistance: \n -Contact \n speed: Feet /Sec\n Open:\n Close: | (27525) Micro Ohm\n Max. \n 17.5'/Sec\n Min. \n 14.0'/Sec\n Max. \n 20'/Sec\n Min. \n 18'/Sec | \nRearrangement state: Connect all items which \nare disconnected.\nLocation: Equipment Code:\nChecked by : \n Signature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}