{
 "id": "gen-docs-switchgear-cb-222-r0-htm",
 "doc_number": "CB-222-R0",
 "title_en": "CB-222-r0 \nAPPROVED",
 "title_ar": "CB-222-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-222-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I1 \nfor SF6 Circuit Breaker 220KV, which must be performed on an annually bases as \nindicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Hamdy Abd El \nHamid Fouda, reviewed eng. mahmoud Abd El Hamid El kholy, tested by eng. Gamal \nEl Sedeek Abou El Esaad, approved by general director eng. Yousry Ahmed Abd El Maksoud \naccepted by eng. Awad Fathy head sector of Talkha PS , certified by accountant \nMahmoud Mohamed Soliman admin and financial inspection quality controls general \ndirector, and supervisor of EDEPC inspection and quality controls head \nsector, reviewed by EDEPC inspection and \nquality control eng. Adel Abd El-Qader El-Nagar and accepted by \nSamir Abd El-Gilil, EDEPC MPIS coordinator"
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the \n maintenance staff should carry the suitable safety category.",
    "Maintenance staff should be well trained and \n qualified or directly supervised by any one who is.",
    "Safety fence with caution marks \n surrrounding the work area is required.",
    "Wear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.",
    "Generator isolation \n and proper earthing is required.",
    "Ensure that the circuit breaker disconnected \n and secondary disconnect."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipments"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, shoes",
    "Complete tool set, brushes",
    "Megger, Digital voltmeter"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Inspection Steps",
     "Test Results"
    ],
    [
     "",
     "SF6 gas analyses",
     ""
    ],
    [
     "1",
     "Measure the dew point.",
     ""
    ],
    [
     "2",
     "Measure the purity of the gas.",
     ""
    ],
    [
     "3",
     "Check the gas decomposition.",
     ""
    ],
    [
     "4",
     "Measure the moisture rate ( PPM )",
     ""
    ],
    [
     "5",
     "Check the lubrication of accessible bearing.",
     ""
    ],
    [
     "6",
     "Check the gas pressure.",
     ""
    ],
    [
     "7",
     "Trial operate close open several times",
     ""
    ],
    [
     "Note",
     "During the first inspection only, all bolted connections should be checked \n for tightness. All cable connections to the terminal blocks should also be \n tightened",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Rearrangement state: Connect all items which \nare disconnected."
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by : \nSignature: \nDate:"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document lists the equipment inspection I1 \nfor SF6 Circuit Breaker 220KV, which must be performed on an annually bases as \nindicated by Y1 in the title block.\nThe first draft initiated by eng. Hamdy Abd El \nHamid Fouda, reviewed eng. mahmoud Abd El Hamid El kholy, tested by eng. Gamal \nEl Sedeek Abou El Esaad, approved by general director eng. Yousry Ahmed Abd El Maksoud \naccepted by eng. Awad Fathy head sector of Talkha PS , certified by accountant \nMahmoud Mohamed Soliman admin and financial inspection quality controls general \ndirector, and supervisor of EDEPC inspection and quality controls head \nsector, reviewed by EDEPC inspection and \nquality control eng. Adel Abd El-Qader El-Nagar and accepted by \nSamir Abd El-Gilil, EDEPC MPIS coordinator\nSafety \nPrecautions\nA work permit must be issued and the \n maintenance staff should carry the suitable safety category.\nMaintenance staff should be well trained and \n qualified or directly supervised by any one who is.\nSafety fence with caution marks \n surrrounding the work area is required.\nWear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.\nGenerator isolation \n and proper earthing is required.\nEnsure that the circuit breaker disconnected \n and secondary disconnect.\nTools and Equipments\nSafety helmet, shoes\nComplete tool set, brushes\nMegger, Digital voltmeter\nWork to be Carried out\nItem | Inspection Steps | Test Results\n | SF6 gas analyses | \n1 | Measure the dew point. | \n2 | Measure the purity of the gas. | \n3 | Check the gas decomposition. | \n4 | Measure the moisture rate ( PPM ) | \n5 | Check the lubrication of accessible bearing. | \n6 | Check the gas pressure. | \n7 | Trial operate close open several times | \nNote | During the first inspection only, all bolted connections should be checked \n for tightness. All cable connections to the terminal blocks should also be \n tightened | \nRearrangement state: Connect all items which \nare disconnected.\nLocation: Equipment Code:\nChecked by : \nSignature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدة I1 لقاطع SF6 جهد 220 ك.ف، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Hamdy Abd El Hamid Fouda، وراجعها م. mahmoud Abd El Hamid El kholy، واختبرها م. Gamal El Sedeek Abou El Esaad، ووافق عليها م. Yousry Ahmed Abd El Maksoud المدير العام، وقبلها م. Awad Fathy رئيس قطاع محطة Talkha PS، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، وقبلها Samir Abd El-Gilil، منسق MPIS في EDEPC"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.",
    "يلزم عزل المولد وتأريضه تأريضًا سليمًا.",
    "تأكد من فصل القاطع الكهربي وفصل الدائرة الثانوية."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "خوذة سلامة، حذاء",
    "طقم عدد كامل، فرش",
    "ميجر، فولتميتر رقمي"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "table",
   "rows": [
    [
     "البند",
     "خطوات الفحص",
     "نتائج الاختبار"
    ],
    [
     "",
     "تحاليل غاز SF6",
     ""
    ],
    [
     "1",
     "قِس نقطة الندى.",
     ""
    ],
    [
     "2",
     "قِس نقاوة الغاز.",
     ""
    ],
    [
     "3",
     "افحص تحلل الغاز.",
     ""
    ],
    [
     "4",
     "قِس نسبة الرطوبة (جزء في المليون)",
     ""
    ],
    [
     "5",
     "افحص تشحيم المحامل التي يمكن الوصول إليها.",
     ""
    ],
    [
     "6",
     "افحص ضغط الغاز.",
     ""
    ],
    [
     "7",
     "شغّل القاطع توصيلًا وفصلًا عدة مرات للتجربة",
     ""
    ],
    [
     "ملاحظة",
     "أثناء الفحص الأول فقط، يجب فحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها. كما يجب إحكام ربط جميع وصلات الكابلات إلى الروزتات.",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "حالة إعادة الترتيب: توصيل جميع الأجزاء التي تم فصلها."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التوقيع: التاريخ:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدة I1 لقاطع SF6 جهد 220 ك.ف، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان.\nأعد المسودة الأولى م. Hamdy Abd El Hamid Fouda، وراجعها م. mahmoud Abd El Hamid El kholy، واختبرها م. Gamal El Sedeek Abou El Esaad، ووافق عليها م. Yousry Ahmed Abd El Maksoud المدير العام، وقبلها م. Awad Fathy رئيس قطاع محطة Talkha PS، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، وقبلها Samir Abd El-Gilil، منسق MPIS في EDEPC\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.\nيلزم عزل المولد وتأريضه تأريضًا سليمًا.\nتأكد من فصل القاطع الكهربي وفصل الدائرة الثانوية.\nالعدد والأدوات\nخوذة سلامة، حذاء\nطقم عدد كامل، فرش\nميجر، فولتميتر رقمي\nالعمل الواجب تنفيذه\nالبند | خطوات الفحص | نتائج الاختبار\n | تحاليل غاز SF6 | \n1 | قِس نقطة الندى. | \n2 | قِس نقاوة الغاز. | \n3 | افحص تحلل الغاز. | \n4 | قِس نسبة الرطوبة (جزء في المليون) | \n5 | افحص تشحيم المحامل التي يمكن الوصول إليها. | \n6 | افحص ضغط الغاز. | \n7 | شغّل القاطع توصيلًا وفصلًا عدة مرات للتجربة | \nملاحظة | أثناء الفحص الأول فقط، يجب فحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها. كما يجب إحكام ربط جميع وصلات الكابلات إلى الروزتات. | \nحالة إعادة الترتيب: توصيل جميع الأجزاء التي تم فصلها.\nالموقع: كود المعدة:\nراجعه: التوقيع: التاريخ:",
 "translation_review": "draft — needs human review before operational use"
}