{
 "id": "gen-docs-switchgear-cb-223-r0-htm",
 "doc_number": "CB-223-R0",
 "title_en": "CB-223-r0 \nAPPROVED",
 "title_ar": "CB-223-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-223-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I2, which must be performed \nevery six years as \nindicated by Y6 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Hamdy Abd El \nHamid Fouda, reviewed eng. Mahmoud Abd El Hamid El kholy, tested by eng. Saad El \nSaeed Rageh, approved by general director eng.Yousry Ahmed Abd El Maksoud \naccepted by eng. Awad Fathy head sector of Talkha PS , certified by accountant \nMahmoud Mohamed Soliman admin and financial inspection quality controls general \ndirector , and supervisor of EDEPCO inspection and quality controls head \nsector , reviewed by EDEPC inspection and \nquality control eng. Adel Abd El-Qader El-Nagar and accepted by \nSamir Abd El-Gilil, EDEPC MPIS coordinator"
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the \n maintenance staff should carry the suitable safety category.",
    "Maintenance staff should be well trained and \n qualified or directly supervised by any one who is.",
    "Safety fence with caution marks \n surrrounding the work area is required.",
    "Wear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.",
    "Generator isolation \n and proper earthing is required.",
    "Ensure that the circuit breaker disconnected \n and secondary disconnect."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipments"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, shoes",
    "Complete tool set, brushes",
    "Megger, Digital voltammeter"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Inspection Steps",
     "Test Results"
    ],
    [
     "",
     "SF6 gas analyses",
     ""
    ],
    [
     "1",
     "Measure the dew point.",
     ""
    ],
    [
     "2",
     "Measure the purity of the gas.",
     ""
    ],
    [
     "3",
     "Check the gas decomposition.",
     ""
    ],
    [
     "4",
     "Measure the moisture rate ( PPMM )",
     ""
    ],
    [
     "5",
     "Check the lubrication of accessible bearing.",
     ""
    ],
    [
     "6",
     "Check the gas pressure.",
     ""
    ],
    [
     "7",
     "Trial operate close open several times",
     ""
    ],
    [
     "Note",
     "During the first inspection only, all bolted connections should be checked \n for tightness. All cable connections to the terminal blocks should also be \n tightened",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Inspection Steps",
     "Test Results"
    ],
    [
     "1",
     "Check the removal of inspection covers so all mechanism parts are accessible for \n cleaning anti rust treatment and lubrication",
     ""
    ],
    [
     "2",
     "Check oil in dashpots",
     ""
    ],
    [
     "3",
     "Repaint as required",
     ""
    ],
    [
     "4",
     "Check operating times as follow:",
     ""
    ],
    [
     "",
     "Check Times",
     "Mechanism ( plg 1002 ) 1 Operator / Pole",
     ""
    ],
    [
     "",
     "Closing time",
     "Max. 90 ms",
     ""
    ],
    [
     "",
     "Trip time coil 1",
     "223 \n ms",
     ""
    ],
    [
     "",
     "Trip time coil 2",
     "233 \n ms",
     ""
    ],
    [
     "",
     "Close-open",
     "Max. 60 ms",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Rearrangement state: Connect all items which \nare disconnected."
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by : \nSignature: \nDate:"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document lists the equipment inspection I2, which must be performed \nevery six years as \nindicated by Y6 in the title block.\nThe first draft initiated by eng. Hamdy Abd El \nHamid Fouda, reviewed eng. Mahmoud Abd El Hamid El kholy, tested by eng. Saad El \nSaeed Rageh, approved by general director eng.Yousry Ahmed Abd El Maksoud \naccepted by eng. Awad Fathy head sector of Talkha PS , certified by accountant \nMahmoud Mohamed Soliman admin and financial inspection quality controls general \ndirector , and supervisor of EDEPCO inspection and quality controls head \nsector , reviewed by EDEPC inspection and \nquality control eng. Adel Abd El-Qader El-Nagar and accepted by \nSamir Abd El-Gilil, EDEPC MPIS coordinator\nSafety \nPrecautions\nA work permit must be issued and the \n maintenance staff should carry the suitable safety category.\nMaintenance staff should be well trained and \n qualified or directly supervised by any one who is.\nSafety fence with caution marks \n surrrounding the work area is required.\nWear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.\nGenerator isolation \n and proper earthing is required.\nEnsure that the circuit breaker disconnected \n and secondary disconnect.\nTools and Equipments\nSafety helmet, shoes\nComplete tool set, brushes\nMegger, Digital voltammeter\nWork to be Carried out\nItem | Inspection Steps | Test Results\n | SF6 gas analyses | \n1 | Measure the dew point. | \n2 | Measure the purity of the gas. | \n3 | Check the gas decomposition. | \n4 | Measure the moisture rate ( PPMM ) | \n5 | Check the lubrication of accessible bearing. | \n6 | Check the gas pressure. | \n7 | Trial operate close open several times | \nNote | During the first inspection only, all bolted connections should be checked \n for tightness. All cable connections to the terminal blocks should also be \n tightened | \nItem | Inspection Steps | Test Results\n1 | Check the removal of inspection covers so all mechanism parts are accessible for \n cleaning anti rust treatment and lubrication | \n2 | Check oil in dashpots | \n3 | Repaint as required | \n4 | Check operating times as follow: | \n | Check Times | Mechanism ( plg 1002 ) 1 Operator / Pole | \n | Closing time | Max. 90 ms | \n | Trip time coil 1 | 223 \n ms | \n | Trip time coil 2 | 233 \n ms | \n | Close-open | Max. 60 ms | \nRearrangement state: Connect all items which \nare disconnected.\nLocation: Equipment Code:\nChecked by : \nSignature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه كل ست سنوات كما هو موضح بـ Y6 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Hamdy Abd El Hamid Fouda، وراجعها م. Mahmoud Abd El Hamid El kholy، واختبرها م. Saad El Saeed Rageh، ووافق عليها م. Yousry Ahmed Abd El Maksoud المدير العام، وقبلها م. Awad Fathy رئيس قطاع محطة Talkha PS، وصدّق عليها المحاسب Mahmoud Mohamed Soliman المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPCO، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، وقبلها Samir Abd El-Gilil منسق MPIS في EDEPC"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.",
    "يلزم عزل المولد وتأريضه تأريضًا سليمًا.",
    "تأكد من فصل القاطع الكهربي وفصل الدائرة الثانوية."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "خوذة سلامة، حذاء",
    "طقم عدد كامل، فرش",
    "ميجر، فولتميتر رقمي"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "table",
   "rows": [
    [
     "البند",
     "خطوات الفحص",
     "نتائج الاختبار"
    ],
    [
     "",
     "تحاليل غاز SF6",
     ""
    ],
    [
     "1",
     "قِس نقطة الندى.",
     ""
    ],
    [
     "2",
     "قِس نقاوة الغاز.",
     ""
    ],
    [
     "3",
     "افحص تحلل الغاز.",
     ""
    ],
    [
     "4",
     "قِس نسبة الرطوبة (PPMM)",
     ""
    ],
    [
     "5",
     "افحص تشحيم المحامل التي يمكن الوصول إليها.",
     ""
    ],
    [
     "6",
     "افحص ضغط الغاز.",
     ""
    ],
    [
     "7",
     "شغّل القاطع توصيلًا وفصلًا عدة مرات للتجربة",
     ""
    ],
    [
     "ملاحظة",
     "أثناء الفحص الأول فقط، يجب فحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها. كما يجب إحكام ربط جميع وصلات الكابلات إلى الروزتات.",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "البند",
     "خطوات الفحص",
     "نتائج الاختبار"
    ],
    [
     "1",
     "افحص إزالة أغطية الفحص بحيث تكون جميع أجزاء الآلية في متناول اليد للتنظيف والمعالجة ضد الصدأ والتشحيم",
     ""
    ],
    [
     "2",
     "افحص الزيت في المخمدات (dashpots)",
     ""
    ],
    [
     "3",
     "أعد الدهان حسب الحاجة",
     ""
    ],
    [
     "4",
     "افحص أزمنة التشغيل كما يلي:",
     ""
    ],
    [
     "",
     "أوقات الفحص",
     "الآلية (plg 1002)، مشغّل واحد / قطب",
     ""
    ],
    [
     "",
     "زمن التوصيل",
     "الأقصى 90 مللي ثانية",
     ""
    ],
    [
     "",
     "زمن فصل الملف 1",
     "223 ms",
     ""
    ],
    [
     "",
     "زمن فصل الملف 2",
     "233 ms",
     ""
    ],
    [
     "",
     "توصيل-فصل",
     "الأقصى 60 مللي ثانية",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "حالة إعادة الترتيب: توصيل جميع الأجزاء التي تم فصلها."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التوقيع: التاريخ:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه كل ست سنوات كما هو موضح بـ Y6 في خانة العنوان.\nأعد المسودة الأولى م. Hamdy Abd El Hamid Fouda، وراجعها م. Mahmoud Abd El Hamid El kholy، واختبرها م. Saad El Saeed Rageh، ووافق عليها م. Yousry Ahmed Abd El Maksoud المدير العام، وقبلها م. Awad Fathy رئيس قطاع محطة Talkha PS، وصدّق عليها المحاسب Mahmoud Mohamed Soliman المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPCO، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، وقبلها Samir Abd El-Gilil منسق MPIS في EDEPC\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.\nيلزم عزل المولد وتأريضه تأريضًا سليمًا.\nتأكد من فصل القاطع الكهربي وفصل الدائرة الثانوية.\nالعدد والأدوات\nخوذة سلامة، حذاء\nطقم عدد كامل، فرش\nميجر، فولتميتر رقمي\nالعمل الواجب تنفيذه\nالبند | خطوات الفحص | نتائج الاختبار\n | تحاليل غاز SF6 | \n1 | قِس نقطة الندى. | \n2 | قِس نقاوة الغاز. | \n3 | افحص تحلل الغاز. | \n4 | قِس نسبة الرطوبة (PPMM) | \n5 | افحص تشحيم المحامل التي يمكن الوصول إليها. | \n6 | افحص ضغط الغاز. | \n7 | شغّل القاطع توصيلًا وفصلًا عدة مرات للتجربة | \nملاحظة | أثناء الفحص الأول فقط، يجب فحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها. كما يجب إحكام ربط جميع وصلات الكابلات إلى الروزتات. | \nالبند | خطوات الفحص | نتائج الاختبار\n1 | افحص إزالة أغطية الفحص بحيث تكون جميع أجزاء الآلية في متناول اليد للتنظيف والمعالجة ضد الصدأ والتشحيم | \n2 | افحص الزيت في المخمدات (dashpots) | \n3 | أعد الدهان حسب الحاجة | \n4 | افحص أزمنة التشغيل كما يلي: | \n | أوقات الفحص | الآلية (plg 1002)، مشغّل واحد / قطب | \n | زمن التوصيل | الأقصى 90 مللي ثانية | \n | زمن فصل الملف 1 | 223 ms | \n | زمن فصل الملف 2 | 233 ms | \n | توصيل-فصل | الأقصى 60 مللي ثانية | \nحالة إعادة الترتيب: توصيل جميع الأجزاء التي تم فصلها.\nالموقع: كود المعدة:\nراجعه: التوقيع: التاريخ:",
 "translation_review": "draft — needs human review before operational use"
}