{
 "id": "gen-docs-switchgear-cb-224-r0-htm",
 "doc_number": "CB-224-R0",
 "title_en": "CB-224-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-224-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment\n SF6 Circuit Breaker \n 220 KV"
  },
  {
   "type": "paragraph",
   "text": "HPL 245 / 3152"
  },
  {
   "type": "paragraph",
   "text": "ASEA Electric"
  },
  {
   "type": "paragraph",
   "text": "Procedure:"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the \nmajor maintenance procedures \nequipment P2, which must be performed every \ntwelve years as indicated by Y12 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Hamdy Abd El \nHamid Fouda, reviewed eng. Mahmoud Abd El Hamid El kholy, tested by eng. Saad El \nSaeed Rageh, approved by general director eng.Yousry Ahmed Abd El Maksoud \naccepted by eng. Awad Fathy head sector of Talkha PS , certified by accountant \nMahmoud Mohamed Soliman admin and financial inspection quality controls general \ndirector , and supervisor of EDEPCO inspection and quality controls head \nsector , reviewed by EDEPC inspection and \nquality control eng. Adel Abd El-Qader El-Nagar and accepted by \nSamir Abd El-Gilil, EDEPC MPIS coordinator"
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the \n maintenance staff should carry the suitable safety category.",
    "Maintenance staff should be well trained and \n qualified or directly supervised by any one who is.",
    "Safety fence with caution marks \n surrrounding the work area is required.",
    "Wear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.",
    "Generator isolation \n and proper earthing is required.",
    "Ensure that the circuit breaker disconnected \n and secondary disconnect."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipments"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, shoes",
    "Complete tool set, brushes",
    "Megger, digital voltmeter"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Replace \n any worn-out parts.",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Rearrangement state: Connect all items which \nare disconnected."
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by : \nSignature: \nDate:"
  }
 ],
 "text": "Power \n Stations\nTechnical Procedure\nEquipment\n SF6 Circuit Breaker \n 220 KV\nHPL 245 / 3152\nASEA Electric\nProcedure:\nIntroduction\nThis document lists the \nmajor maintenance procedures \nequipment P2, which must be performed every \ntwelve years as indicated by Y12 in the title block.\nThe first draft initiated by eng. Hamdy Abd El \nHamid Fouda, reviewed eng. Mahmoud Abd El Hamid El kholy, tested by eng. Saad El \nSaeed Rageh, approved by general director eng.Yousry Ahmed Abd El Maksoud \naccepted by eng. Awad Fathy head sector of Talkha PS , certified by accountant \nMahmoud Mohamed Soliman admin and financial inspection quality controls general \ndirector , and supervisor of EDEPCO inspection and quality controls head \nsector , reviewed by EDEPC inspection and \nquality control eng. Adel Abd El-Qader El-Nagar and accepted by \nSamir Abd El-Gilil, EDEPC MPIS coordinator\nSafety \nPrecautions\nA work permit must be issued and the \n maintenance staff should carry the suitable safety category.\nMaintenance staff should be well trained and \n qualified or directly supervised by any one who is.\nSafety fence with caution marks \n surrrounding the work area is required.\nWear safety \n and healthy equipment as safety helmet, safety shoes, \n breathing mask, safety glasses \n ... etc.\nGenerator isolation \n and proper earthing is required.\nEnsure that the circuit breaker disconnected \n and secondary disconnect.\nTools and Equipments\nSafety helmet, shoes\nComplete tool set, brushes\nMegger, digital voltmeter\nWork to be Carried out\n\nRearrangement state: Connect all items which \nare disconnected.\nLocation: Equipment Code:\nChecked by : \nSignature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}