{
 "id": "gen-docs-switchgear-cb-233-r0-htm",
 "doc_number": "CB-233-R0",
 "title_en": "CB-233-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-233-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, \n which must be carried out on an annually bases as indicated by Y1 in the \n title block."
  },
  {
   "type": "paragraph",
   "text": "To avoid the degrading to dangerous insulation levels. It is advisable to \n perform a first inspection six months after putting into service, to \n define the inspection frequency and the maintenance schedule, taking into \n account only the switchboard prescription but also those of each component."
  },
  {
   "type": "paragraph",
   "text": "CB Technical Data:"
  },
  {
   "type": "paragraph",
   "text": "Rated voltage 17.5kv"
  },
  {
   "type": "paragraph",
   "text": "Rated current bus bar 3000 A"
  },
  {
   "type": "paragraph",
   "text": "Short time current 43.5 KA for 3sec"
  },
  {
   "type": "paragraph",
   "text": "This first draft initiated by eng. Abdel Migid Aly, tested by eng. Sayed \n El-Ashry, revised by eng. Adel Abdel Qader El Nagar EDEPC inspection \n quality control, approved by eng. Mohamed Abd El-Ghaffar Al Aresh PS general \n director."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng.\n Samir Abdel Gilel: EDEPC MPIS coordinator & \n inspection and \n quality control general director, and certified by \n accountant Mahmoud Mohamed Soliman EDEPC admin. & financial inspection, \n quality control general director and supervisor of inspection & quality \n control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear your safety equipment as helmet, shoes, breathing mask, safety glass .. \n etc"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding work area is required.",
    "Wear your safety equipment as helmet, shoes, breathing mask, safety glass .. \n etc",
    "The personal shall perform the safety operation so as all the live parts are \n de-energized, earthed and equipped with warnings before removing the \n protection and reaching main circuit.",
    "Wear safety belt when cleaning insulations."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Blower and brushes",
    "Voltage indicators, portable earth for discharging",
    "Fine cloth for cleaning purpose"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "list",
   "items": [
    "Perform on each component under the safety condition specified by the relevant \n instruction, all maintenance operations.",
    "Remove dust and dirt if possible with vacuum cleaner.",
    "Remove dust from the insulation parts with dry clean rags.",
    "Perform a sight inspection of the insulating blocks and the bus- bar joints.",
    "Remove dust from the ventilation holes with a dry brush.",
    "Check the correct working of the levers and if necessary grease the parts \n subject motion.",
    "Inspect the insulating contacts removing blackening if any from the silver \n coated surfaces with a local then protect again the surfaces.",
    "Perform some connection and insolating operation of the circuit breakers.",
    "Perform some operations on the earthing switches.",
    "Ascertain the correct working of locks and inter locks.",
    "Check the correct working of the resistors, the thermostate's rating ( ascertain \n that these have been in service for four at least).",
    "Check the correct working of ventilators if any.",
    "Measure the insulation resistance."
   ]
  },
  {
   "type": "paragraph",
   "text": "Return the Circuit Breaker into \nService"
  },
  {
   "type": "list",
   "items": [
    "Put the circuit breaker on service position.",
    "Disconnect the portable grounds on both sides of circuit breaker.",
    "Return the circuit breaker of the generator on service position",
    "Lift up the safety fence with caution mark surrounding the work area",
    "Finish the work permit with coordination with shift \n engineer."
   ]
  },
  {
   "type": "paragraph",
   "text": "Service Reset"
  },
  {
   "type": "paragraph",
   "text": "After maintenance remount all protection and perform the operations necessary \n for putting into service by shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode: Tested by: Test \nDate: \nSignature:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, \n which must be carried out on an annually bases as indicated by Y1 in the \n title block.\nTo avoid the degrading to dangerous insulation levels. It is advisable to \n perform a first inspection six months after putting into service, to \n define the inspection frequency and the maintenance schedule, taking into \n account only the switchboard prescription but also those of each component.\nCB Technical Data:\nRated voltage 17.5kv\nRated current bus bar 3000 A\nShort time current 43.5 KA for 3sec\nThis first draft initiated by eng. Abdel Migid Aly, tested by eng. Sayed \n El-Ashry, revised by eng. Adel Abdel Qader El Nagar EDEPC inspection \n quality control, approved by eng. Mohamed Abd El-Ghaffar Al Aresh PS general \n director.\nThis document accepted by eng.\n Samir Abdel Gilel: EDEPC MPIS coordinator & \n inspection and \n quality control general director, and certified by \n accountant Mahmoud Mohamed Soliman EDEPC admin. & financial inspection, \n quality control general director and supervisor of inspection & quality \n control head sector.\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding work area is required.\nWear your safety equipment as helmet, shoes, breathing mask, safety glass .. \n etc\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding work area is required.\nWear your safety equipment as helmet, shoes, breathing mask, safety glass .. \n etc\nThe personal shall perform the safety operation so as all the live parts are \n de-energized, earthed and equipped with warnings before removing the \n protection and reaching main circuit.\nWear safety belt when cleaning insulations.\nTools and Equipment\nBlower and brushes\nVoltage indicators, portable earth for discharging\nFine cloth for cleaning purpose\nWork to be Carried out\nPerform on each component under the safety condition specified by the relevant \n instruction, all maintenance operations.\nRemove dust and dirt if possible with vacuum cleaner.\nRemove dust from the insulation parts with dry clean rags.\nPerform a sight inspection of the insulating blocks and the bus- bar joints.\nRemove dust from the ventilation holes with a dry brush.\nCheck the correct working of the levers and if necessary grease the parts \n subject motion.\nInspect the insulating contacts removing blackening if any from the silver \n coated surfaces with a local then protect again the surfaces.\nPerform some connection and insolating operation of the circuit breakers.\nPerform some operations on the earthing switches.\nAscertain the correct working of locks and inter locks.\nCheck the correct working of the resistors, the thermostate's rating ( ascertain \n that these have been in service for four at least).\nCheck the correct working of ventilators if any.\nMeasure the insulation resistance.\nReturn the Circuit Breaker into \nService\nPut the circuit breaker on service position.\nDisconnect the portable grounds on both sides of circuit breaker.\nReturn the circuit breaker of the generator on service position\nLift up the safety fence with caution mark surrounding the work area\nFinish the work permit with coordination with shift \n engineer.\nService Reset\nAfter maintenance remount all protection and perform the operations necessary \n for putting into service by shift engineer.\nLocation: Equipment \nCode: Tested by: Test \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}