{
 "id": "gen-docs-switchgear-cb-237-r0-htm",
 "doc_number": "CB-237-R0",
 "title_en": "CB-237-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/Cb-237-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:SF6 Circuit Breakers"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This procedurs explains the steps required to check \nthe value of DEW POINT of SF6 gas. The above model DP 19 - GEC is specialy \ndesigned for field use, the measurements are made at pressure 10 mp - 10 bar."
  },
  {
   "type": "paragraph",
   "text": "The measurements are based on the chilled mirror \nprinciple which guarantees direct and precise measurement of the actual humidity"
  },
  {
   "type": "paragraph",
   "text": "The first draft \nwas initiated and tested by eng. Naser El Sayed Abd \nEL-Aziz, accepted by general director eng. Mohamed Osama Soliman Selim, \napproved by eng. \nMohamed Abdel-Baset head sector of Aswan Dam (1&2) power stations and \ncertified by eng. Kamel Ragheb Hakem HPGC inspection and quality control \ngeneral director."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear your safety equipment as safety helmet, safety shoes, breathing mask, safety glass ... \n etc"
  },
  {
   "type": "paragraph",
   "text": "The circuit breaker is open, \n isolated and properly earthed."
  },
  {
   "type": "paragraph",
   "text": "Make sure that the measuring gas \n outlet (no.2 fig.2) is open."
  },
  {
   "type": "paragraph",
   "text": "Make sure that the power supply \n is 220Vac and the voltage selector switch of the instrument is 220v"
  },
  {
   "type": "paragraph",
   "text": "Make sure that the gas pressure \n not exceed more than \"10\" bar"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding work area is required.",
    "Wear your safety equipment as safety helmet, safety shoes, breathing mask, safety glass ... \n etc",
    "The circuit breaker is open, \n isolated and properly earthed.",
    "Make sure that the measuring gas \n outlet (no.2 fig.2) is open.",
    "Make sure that the power supply \n is 220Vac and the voltage selector switch of the instrument is 220v",
    "Make sure that the gas pressure \n not exceed more than \"10\" bar"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "The moisture measuring device DP19 GEC"
  },
  {
   "type": "paragraph",
   "text": "Suitable wrenches for the hose connection"
  },
  {
   "type": "paragraph",
   "text": "Clean clothes"
  },
  {
   "type": "list",
   "items": [
    "The moisture measuring device DP19 GEC",
    "Suitable wrenches for the hose connection",
    "Clean clothes"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check the Condition of the \nInstrument before use and all tupes and couplings must be \nFlushed with Dry Gas"
  },
  {
   "type": "paragraph",
   "text": "Check Dew Point Mirror as \nfollow:"
  },
  {
   "type": "paragraph",
   "text": "Close the control valve \ncompletely."
  },
  {
   "type": "paragraph",
   "text": "Open the flow meter valve."
  },
  {
   "type": "paragraph",
   "text": "Open the control valve \nslowly unit gas flow of 30 - 40 L / H is indicated."
  },
  {
   "type": "paragraph",
   "text": "Press the nains switch."
  },
  {
   "type": "paragraph",
   "text": "Press the mode switch, now \nboth switches are illuminated."
  },
  {
   "type": "paragraph",
   "text": "Check dew point mirror \ncondition as follow:\n- The indicator needle is in the \nmiddle of the red field means correct\n- The indicator needle moves towards \nthe red field but remains in the green field means contaminated"
  },
  {
   "type": "paragraph",
   "text": "In case of contaminated \nmirror, it must be cleaned as follow:\n-\nWait until the temprature indicator \nshows ambient temprature because if mirror temprature is below \nambient temprature when opening the measuring head, dew will form on the mirror\n-\nClose the control valve.\n-\nOpen the measuring head.\n-\nClean the mirror.\n-\nInstall the front part of the \nmeasuring.\n-\nIf the indicator is now in the \nmiddle of the red field, the mirror is clean, if it remains with in the green \nfield or at the edge of the red field, set the indicator needle with light intensity \npotentiometer (no. 9 figure1) to the middle of the red field\n-\nIf the range of the light intensity \npotentiometer is not sufficient, lamp and photocell in the front part of \nthe measuring head must be cleaned."
  },
  {
   "type": "list",
   "items": [
    "Close the control valve \ncompletely.",
    "Open the flow meter valve.",
    "Open the control valve \nslowly unit gas flow of 30 - 40 L / H is indicated.",
    "Press the nains switch.",
    "Press the mode switch, now \nboth switches are illuminated.",
    "Check dew point mirror \ncondition as follow:\n- The indicator needle is in the \nmiddle of the red field means correct\n- The indicator needle moves towards \nthe red field but remains in the green field means contaminated",
    "In case of contaminated \nmirror, it must be cleaned as follow:\n-\nWait until the temprature indicator \nshows ambient temprature because if mirror temprature is below \nambient temprature when opening the measuring head, dew will form on the mirror\n-\nClose the control valve.\n-\nOpen the measuring head.\n-\nClean the mirror.\n-\nInstall the front part of the \nmeasuring.\n-\nIf the indicator is now in the \nmiddle of the red field, the mirror is clean, if it remains with in the green \nfield or at the edge of the red field, set the indicator needle with light intensity \npotentiometer (no. 9 figure1) to the middle of the red field\n-\nIf the range of the light intensity \npotentiometer is not sufficient, lamp and photocell in the front part of \nthe measuring head must be cleaned."
   ]
  },
  {
   "type": "paragraph",
   "text": "Measurement"
  },
  {
   "type": "paragraph",
   "text": "Close the control valve \ncompletely."
  },
  {
   "type": "paragraph",
   "text": "Open flowmeter valve \ncompletely."
  },
  {
   "type": "paragraph",
   "text": "Open control valve slowly \nuntil the required gas flow of 30 - 40 L/H is reached."
  },
  {
   "type": "paragraph",
   "text": "Press the mode switch to \ncheck the mirror condition as described above."
  },
  {
   "type": "paragraph",
   "text": "Release the mode switch \n(light is off), the instrument starts cooling until dew point is reached and \nneedle moves in to the green field."
  },
  {
   "type": "paragraph",
   "text": "Wait until the indication \nof the digital display stabilizes."
  },
  {
   "type": "paragraph",
   "text": "Read the dew point."
  },
  {
   "type": "paragraph",
   "text": "Determine the moisture \ncontenes from the chart (fig. 3) in PPMv."
  },
  {
   "type": "list",
   "items": [
    "Close the control valve \ncompletely.",
    "Open flowmeter valve \ncompletely.",
    "Open control valve slowly \nuntil the required gas flow of 30 - 40 L/H is reached.",
    "Press the mode switch to \ncheck the mirror condition as described above.",
    "Release the mode switch \n(light is off), the instrument starts cooling until dew point is reached and \nneedle moves in to the green field.",
    "Wait until the indication \nof the digital display stabilizes.",
    "Read the dew point.",
    "Determine the moisture \ncontenes from the chart (fig. 3) in PPMv."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  },
  {
   "type": "paragraph",
   "text": "Front Panel"
  },
  {
   "type": "paragraph",
   "text": "Figure 1"
  },
  {
   "type": "paragraph",
   "text": "Mains switch (on/off)\nBy prossing this button, the instrument will be switched on (button illuminated)"
  },
  {
   "type": "paragraph",
   "text": "Mode switch (mirror check \n/ measurement)\nThis switch selects the operating function (measurement / mirror chick). To \nmeasure dew - point the switch is released and measurement - mode is selected. \nIn this position the peltier cooling - system is operating. To check the current \nmirror condition, the switch is pressed and the mirror - check mode is selected. \nIn this position, the peltier cooling system is switched off"
  },
  {
   "type": "list",
   "items": [
    "Mains switch (on/off)\nBy prossing this button, the instrument will be switched on (button illuminated)",
    "Mode switch (mirror check \n/ measurement)\nThis switch selects the operating function (measurement / mirror chick). To \nmeasure dew - point the switch is released and measurement - mode is selected. \nIn this position the peltier cooling - system is operating. To check the current \nmirror condition, the switch is pressed and the mirror - check mode is selected. \nIn this position, the peltier cooling system is switched off"
   ]
  },
  {
   "type": "paragraph",
   "text": "Back Panel"
  },
  {
   "type": "paragraph",
   "text": "Figure 2"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Fan",
     "6",
     "Fuses"
    ],
    [
     "2",
     "Measuring gas outlet",
     "7",
     "Pump \n switch"
    ],
    [
     "3",
     "Analog \n output",
     "8",
     "Flow \n calibration selector"
    ],
    [
     "4",
     "Service \n jack",
     "9",
     "ORIS \n temp - selector"
    ],
    [
     "5",
     "Mains \n socket",
     "10",
     "Voltage \n selector"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Fan \nThe built - in fan serves to cool the measuring head. When the instrument is \nswitched on, the fan is in continuous operation"
  },
  {
   "type": "paragraph",
   "text": "Measuring Gas outlet (Gas \nout)\nFor the measurement of air and non - dangerous gases this outlet is normally \nopen to the atmosphere.\nFor the measurement of corrosive or toxic gases as well as for the measurement \nin a closedcircuit, a corresponding gas line can be connected here"
  },
  {
   "type": "list",
   "items": [
    "Fan \nThe built - in fan serves to cool the measuring head. When the instrument is \nswitched on, the fan is in continuous operation",
    "Measuring Gas outlet (Gas \nout)\nFor the measurement of air and non - dangerous gases this outlet is normally \nopen to the atmosphere.\nFor the measurement of corrosive or toxic gases as well as for the measurement \nin a closedcircuit, a corresponding gas line can be connected here"
   ]
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:SF6 Circuit Breakers\nIntroduction\nThis procedurs explains the steps required to check \nthe value of DEW POINT of SF6 gas. The above model DP 19 - GEC is specialy \ndesigned for field use, the measurements are made at pressure 10 mp - 10 bar.\nThe measurements are based on the chilled mirror \nprinciple which guarantees direct and precise measurement of the actual humidity\nThe first draft \nwas initiated and tested by eng. Naser El Sayed Abd \nEL-Aziz, accepted by general director eng. Mohamed Osama Soliman Selim, \napproved by eng. \nMohamed Abdel-Baset head sector of Aswan Dam (1&2) power stations and \ncertified by eng. Kamel Ragheb Hakem HPGC inspection and quality control \ngeneral director.\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding work area is required.\nWear your safety equipment as safety helmet, safety shoes, breathing mask, safety glass ... \n etc\nThe circuit breaker is open, \n isolated and properly earthed.\nMake sure that the measuring gas \n outlet (no.2 fig.2) is open.\nMake sure that the power supply \n is 220Vac and the voltage selector switch of the instrument is 220v\nMake sure that the gas pressure \n not exceed more than \"10\" bar\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding work area is required.\nWear your safety equipment as safety helmet, safety shoes, breathing mask, safety glass ... \n etc\nThe circuit breaker is open, \n isolated and properly earthed.\nMake sure that the measuring gas \n outlet (no.2 fig.2) is open.\nMake sure that the power supply \n is 220Vac and the voltage selector switch of the instrument is 220v\nMake sure that the gas pressure \n not exceed more than \"10\" bar\nTools and Equipment\nThe moisture measuring device DP19 GEC\nSuitable wrenches for the hose connection\nClean clothes\nThe moisture measuring device DP19 GEC\nSuitable wrenches for the hose connection\nClean clothes\nWork to be Carried Out\nCheck the Condition of the \nInstrument before use and all tupes and couplings must be \nFlushed with Dry Gas\nCheck Dew Point Mirror as \nfollow:\nClose the control valve \ncompletely.\nOpen the flow meter valve.\nOpen the control valve \nslowly unit gas flow of 30 - 40 L / H is indicated.\nPress the nains switch.\nPress the mode switch, now \nboth switches are illuminated.\nCheck dew point mirror \ncondition as follow:\n- The indicator needle is in the \nmiddle of the red field means correct\n- The indicator needle moves towards \nthe red field but remains in the green field means contaminated\nIn case of contaminated \nmirror, it must be cleaned as follow:\n-\nWait until the temprature indicator \nshows ambient temprature because if mirror temprature is below \nambient temprature when opening the measuring head, dew will form on the mirror\n-\nClose the control valve.\n-\nOpen the measuring head.\n-\nClean the mirror.\n-\nInstall the front part of the \nmeasuring.\n-\nIf the indicator is now in the \nmiddle of the red field, the mirror is clean, if it remains with in the green \nfield or at the edge of the red field, set the indicator needle with light intensity \npotentiometer (no. 9 figure1) to the middle of the red field\n-\nIf the range of the light intensity \npotentiometer is not sufficient, lamp and photocell in the front part of \nthe measuring head must be cleaned.\nClose the control valve \ncompletely.\nOpen the flow meter valve.\nOpen the control valve \nslowly unit gas flow of 30 - 40 L / H is indicated.\nPress the nains switch.\nPress the mode switch, now \nboth switches are illuminated.\nCheck dew point mirror \ncondition as follow:\n- The indicator needle is in the \nmiddle of the red field means correct\n- The indicator needle moves towards \nthe red field but remains in the green field means contaminated\nIn case of contaminated \nmirror, it must be cleaned as follow:\n-\nWait until the temprature indicator \nshows ambient temprature because if mirror temprature is below \nambient temprature when opening the measuring head, dew will form on the mirror\n-\nClose the control valve.\n-\nOpen the measuring head.\n-\nClean the mirror.\n-\nInstall the front part of the \nmeasuring.\n-\nIf the indicator is now in the \nmiddle of the red field, the mirror is clean, if it remains with in the green \nfield or at the edge of the red field, set the indicator needle with light intensity \npotentiometer (no. 9 figure1) to the middle of the red field\n-\nIf the range of the light intensity \npotentiometer is not sufficient, lamp and photocell in the front part of \nthe measuring head must be cleaned.\nMeasurement\nClose the control valve \ncompletely.\nOpen flowmeter valve \ncompletely.\nOpen control valve slowly \nuntil the required gas flow of 30 - 40 L/H is reached.\nPress the mode switch to \ncheck the mirror condition as described above.\nRelease the mode switch \n(light is off), the instrument starts cooling until dew point is reached and \nneedle moves in to the green field.\nWait until the indication \nof the digital display stabilizes.\nRead the dew point.\nDetermine the moisture \ncontenes from the chart (fig. 3) in PPMv.\nClose the control valve \ncompletely.\nOpen flowmeter valve \ncompletely.\nOpen control valve slowly \nuntil the required gas flow of 30 - 40 L/H is reached.\nPress the mode switch to \ncheck the mirror condition as described above.\nRelease the mode switch \n(light is off), the instrument starts cooling until dew point is reached and \nneedle moves in to the green field.\nWait until the indication \nof the digital display stabilizes.\nRead the dew point.\nDetermine the moisture \ncontenes from the chart (fig. 3) in PPMv.\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:\nFront Panel\nFigure 1\nMains switch (on/off)\nBy prossing this button, the instrument will be switched on (button illuminated)\nMode switch (mirror check \n/ measurement)\nThis switch selects the operating function (measurement / mirror chick). To \nmeasure dew - point the switch is released and measurement - mode is selected. \nIn this position the peltier cooling - system is operating. To check the current \nmirror condition, the switch is pressed and the mirror - check mode is selected. \nIn this position, the peltier cooling system is switched off\nMains switch (on/off)\nBy prossing this button, the instrument will be switched on (button illuminated)\nMode switch (mirror check \n/ measurement)\nThis switch selects the operating function (measurement / mirror chick). To \nmeasure dew - point the switch is released and measurement - mode is selected. \nIn this position the peltier cooling - system is operating. To check the current \nmirror condition, the switch is pressed and the mirror - check mode is selected. \nIn this position, the peltier cooling system is switched off\nBack Panel\nFigure 2\n\nFan \nThe built - in fan serves to cool the measuring head. When the instrument is \nswitched on, the fan is in continuous operation\nMeasuring Gas outlet (Gas \nout)\nFor the measurement of air and non - dangerous gases this outlet is normally \nopen to the atmosphere.\nFor the measurement of corrosive or toxic gases as well as for the measurement \nin a closedcircuit, a corresponding gas line can be connected here\nFan \nThe built - in fan serves to cool the measuring head. When the instrument is \nswitched on, the fan is in continuous operation\nMeasuring Gas outlet (Gas \nout)\nFor the measurement of air and non - dangerous gases this outlet is normally \nopen to the atmosphere.\nFor the measurement of corrosive or toxic gases as well as for the measurement \nin a closedcircuit, a corresponding gas line can be connected here",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-237-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-237-02.jpg",
   "alt": ""
  },
  {
   "src": "../../appr_docs/ad_subst/ad_sub_tp/graphics/cb-019-4.gif",
   "alt": ""
  }
 ]
}