{
 "id": "gen-docs-switchgear-cb-239-r0-htm",
 "doc_number": "CB-239-R0",
 "title_en": "cb-239-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-239-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:"
  },
  {
   "type": "paragraph",
   "text": "SF6 \n Circuit Breaker 145 KV"
  },
  {
   "type": "paragraph",
   "text": "HGF 112 / 1 \n with Operating mechanism FKF2-6"
  },
  {
   "type": "paragraph",
   "text": "Sprecher + Schuh"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the minor \nreconditioning procedures P1,,which must be performed every 8-14 years as \nindicated by Y8:14 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This \nminor reconditioning must be \nconducted by the manufacturer or by specially trained station staff."
  },
  {
   "type": "paragraph",
   "text": "The \ncontact resistance of the poles must be measured taken as a guide to decide the \nreconditioning or not"
  },
  {
   "type": "paragraph",
   "text": "The first draft \nwas initiated and tested by eng. Naser El Sayed Abd \nEL-Aziz, accepted by general director eng. Mohamed Osama Soliman Selim, \napproved by eng. \nMohamed Abdel-Baset head sector of Aswan Dam (1&2) power stations and \ncertified by eng. Kamel Ragheb Hakem HPGC inspection and quality control \ngeneral director."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Deenergise and ground the breaker"
  },
  {
   "type": "paragraph",
   "text": "Interrupt the control circuit of the motor"
  },
  {
   "type": "paragraph",
   "text": "Discharge the closing and opening springs by operating the \n manual levers in the operating mechanism until no more operations (on-off) are \n possible"
  },
  {
   "type": "paragraph",
   "text": "Interrupt the control circuit of the close and trip coils"
  },
  {
   "type": "paragraph",
   "text": "The lifting device (crane) must be earthed"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.",
    "Deenergise and ground the breaker",
    "Interrupt the control circuit of the motor",
    "Discharge the closing and opening springs by operating the \n manual levers in the operating mechanism until no more operations (on-off) are \n possible",
    "Interrupt the control circuit of the close and trip coils",
    "The lifting device (crane) must be earthed"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Contact resistance measuring device"
  },
  {
   "type": "paragraph",
   "text": "Depth gauge"
  },
  {
   "type": "paragraph",
   "text": "Dry rags"
  },
  {
   "type": "paragraph",
   "text": "Alchohol for cleaning"
  },
  {
   "type": "paragraph",
   "text": "Slow motion device"
  },
  {
   "type": "paragraph",
   "text": "Lifting device (crane)."
  },
  {
   "type": "list",
   "items": [
    "Contact resistance measuring device",
    "Depth gauge",
    "Dry rags",
    "Alchohol for cleaning",
    "Slow motion device",
    "Lifting device (crane)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "The control resistance is \npreviously measured and if it is ≥ 35 Ω the \nreconditioning should be performed"
  },
  {
   "type": "paragraph",
   "text": "Now the circuit breaker is \"open\" the springs are \ndischarged and the control circuits of the motor and coils are interrupted as \nmentioned above"
  },
  {
   "type": "paragraph",
   "text": "The SF6 gas must be sucked from the breaker throw \nspecial service cart to be filtered and stored"
  },
  {
   "type": "paragraph",
   "text": "Erect the slow motion device towards \"on\" position \ntill hearing the beep of the tester which is connected to the breaker terminals \n- this beep means that the connecting pin between the rod and the module became \noutside the insulator and can be dismantled"
  },
  {
   "type": "paragraph",
   "text": "Connect the crane to the upper terminal of the \nmodule"
  },
  {
   "type": "paragraph",
   "text": "Discrew the bolts which connect the module \ninsulator with the support insulator"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the connecting pin between the module and \nthe rod by pulling the split pin"
  },
  {
   "type": "paragraph",
   "text": "The module contains all parts of contacts (parallel \ncontact - contact crown - arcing pin - nozzel - arcing sleeve - gas flow guide), \nall of these parts must be cleaned several times with rage and alchohol if they \nare in good condition, but if they have any damage or corrosion they must be \ncompletely changed"
  },
  {
   "type": "paragraph",
   "text": "After finishing each part must be re-erected in the \nsame way as before and according to the overal procedures"
  },
  {
   "type": "paragraph",
   "text": "Replace the humidity absorber by new one"
  },
  {
   "type": "paragraph",
   "text": "Replace all seals by new ones"
  },
  {
   "type": "paragraph",
   "text": "Perform the eccentrisity test with the aid of \nspecial tool for this the eccentricity test indicates if all module parts are \ncorrectly erected or not"
  },
  {
   "type": "paragraph",
   "text": "After ensuring that the module is ready, it must be \nre-erected"
  },
  {
   "type": "paragraph",
   "text": "Remove the slow motion device"
  },
  {
   "type": "paragraph",
   "text": "Evacuate the breaker for at least 1/2 hour and \nrefill it by SF6 gas with the nominal pressure and according to the pressure - \ntemp curve"
  },
  {
   "type": "paragraph",
   "text": "Reconnect the connections between the breaker \nterminals and each of busbar isolators and current transformers"
  },
  {
   "type": "paragraph",
   "text": "Operate the breaker mechanically (on - off) several \ntimes"
  },
  {
   "type": "paragraph",
   "text": "Reconnect the control circuit of the motor and \nclosing and opening coils"
  },
  {
   "type": "paragraph",
   "text": "Operate the breaker (on - off) electrically"
  },
  {
   "type": "paragraph",
   "text": "Measure the contact resistance of the three poles \nwhile the breaker is electrically closed it should be < 35 Ω"
  },
  {
   "type": "paragraph",
   "text": "Measure the closing time and tripping time they \nshould be:\n * Closing time : 140 ms\n * Opening time : 25 ms"
  },
  {
   "type": "paragraph",
   "text": "Check the SF6 pressure of the breaker (alarm & \ntrip) according to the concept of the breaker and pressure - temp curve"
  },
  {
   "type": "paragraph",
   "text": "Remove earths tools instruments etc from the \nbreaker pit"
  },
  {
   "type": "paragraph",
   "text": "Now the breaker is ready to put into service"
  },
  {
   "type": "list",
   "items": [
    "The control resistance is \npreviously measured and if it is ≥ 35 Ω the \nreconditioning should be performed",
    "Now the circuit breaker is \"open\" the springs are \ndischarged and the control circuits of the motor and coils are interrupted as \nmentioned above",
    "The SF6 gas must be sucked from the breaker throw \nspecial service cart to be filtered and stored",
    "Erect the slow motion device towards \"on\" position \ntill hearing the beep of the tester which is connected to the breaker terminals \n- this beep means that the connecting pin between the rod and the module became \noutside the insulator and can be dismantled",
    "Connect the crane to the upper terminal of the \nmodule",
    "Discrew the bolts which connect the module \ninsulator with the support insulator",
    "Dismantle the connecting pin between the module and \nthe rod by pulling the split pin",
    "The module contains all parts of contacts (parallel \ncontact - contact crown - arcing pin - nozzel - arcing sleeve - gas flow guide), \nall of these parts must be cleaned several times with rage and alchohol if they \nare in good condition, but if they have any damage or corrosion they must be \ncompletely changed",
    "After finishing each part must be re-erected in the \nsame way as before and according to the overal procedures",
    "Replace the humidity absorber by new one",
    "Replace all seals by new ones",
    "Perform the eccentrisity test with the aid of \nspecial tool for this the eccentricity test indicates if all module parts are \ncorrectly erected or not",
    "After ensuring that the module is ready, it must be \nre-erected",
    "Remove the slow motion device",
    "Evacuate the breaker for at least 1/2 hour and \nrefill it by SF6 gas with the nominal pressure and according to the pressure - \ntemp curve",
    "Reconnect the connections between the breaker \nterminals and each of busbar isolators and current transformers",
    "Operate the breaker mechanically (on - off) several \ntimes",
    "Reconnect the control circuit of the motor and \nclosing and opening coils",
    "Operate the breaker (on - off) electrically",
    "Measure the contact resistance of the three poles \nwhile the breaker is electrically closed it should be < 35 Ω",
    "Measure the closing time and tripping time they \nshould be:\n * Closing time : 140 ms\n * Opening time : 25 ms",
    "Check the SF6 pressure of the breaker (alarm & \ntrip) according to the concept of the breaker and pressure - temp curve",
    "Remove earths tools instruments etc from the \nbreaker pit",
    "Now the breaker is ready to put into service"
   ]
  },
  {
   "type": "list",
   "items": [
    "Place cop section on assembly fixture and fasten with 2 M16 screws",
    "Mount suspension eye W34 and attach to crane",
    "Remove the 8 M12 x 50 hexagon socket head screws and withdraw \n porcelain vertically upwards without scraping the metal components \n place on a soft supporting surface",
    "Undo the 8 M12 x 50 hexagon screws and withdraw the upper section \n of the break module vertically upwards and place on soft support \n surfase\n Caution : Do not damage contact parts",
    "Preclean all dismantled components in accordance with \"cleaning \n procedure\" treat flange sealing and support surfaces in accordance \n with \"corrosion protection renewal\""
   ]
  },
  {
   "type": "list",
   "items": [
    "Screw S on W29 must not be moved",
    "Remove screening cap 8 with tool W29 be sure to position tool W29 \n correctly use tool W29 at can \"N\" do not deform hood S",
    "Remove the 8 M8 x 30 screws remove pressure ring 9 and contact \n crown 1.33 upwards clean contact surfaces see \"cleaning procedure\"",
    "Important : screws marked x must not be undone",
    "Mount tool for blast nozzle 8.093196 on blast cylinder and press \n blast nozzle 1.31 down until retaining ring 10 can be removed with \n retaining ring pliers W16 remove blast nozzle 1.31",
    "Remove arcing pin 1.36 with hexagon key 8.093104 and spanner \n 8.093030 C",
    "Remove flow member 1.34"
   ]
  },
  {
   "type": "paragraph",
   "text": "Appraisal of contact components"
  },
  {
   "type": "paragraph",
   "text": "If reconditioning activities are initiated as a result of the \n \"permissible burning of contacts\" criterion or if L is\n < 97 mm replace the following components:"
  },
  {
   "type": "list",
   "items": [
    "Arcing pin 1.36",
    "Blast nozzle 1.31",
    "flow member 1.34",
    "Retaining ring 10",
    "Retaining plate 11",
    "O-ring 12"
   ]
  },
  {
   "type": "paragraph",
   "text": "These remaining components can be reused \n after cleaning provided they are in perfect condition:"
  },
  {
   "type": "list",
   "items": [
    "Screening cap 8",
    "Pressure ring 9",
    "Contact crown 1.33"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of module lower section"
  },
  {
   "type": "paragraph",
   "text": "Assemble only clean immaculate new or \n reconditioned components"
  },
  {
   "type": "list",
   "items": [
    "Move blast cylinder 1.30 approx 70 mm \n upwards and place a new toothed washer 13 on clast cylinder rod 1.60 \n with a thin wire the new toothed washer 13 must be fitted under all \n circunstances even if no toothed washer was previously fittes",
    "Move clast cylinder 1.30 hand \n downwards until it contacts toothed washer 13 withdraw wire",
    "Lay cleaned flow guides 1.34 together \n with retainer plate 11 on blast cylinder 1.30 screw arcing pin 1.36 \n against stop with 8.093104 by hand (see page 43)",
    "Mount ring with pin 8.093030B and \n counter holding tool 8.093030A turn ring and pin until pin key \n contacts 0.093030C",
    "Tighten 2 screws S",
    "Tighten arcing pin 1.35 with key \n 8.093030C through 120 in one movement",
    "Remove all tools"
   ]
  },
  {
   "type": "list",
   "items": [
    "Locate new o-ring 12",
    "Locate blast : nozzle 1.31",
    "Mount blast : nozzle tool 8.093196 \n and press blast nozzle down until new retaining ring 10 can be fitted \n check if retaining ring 10 is correctly located in groove",
    "Remove tools"
   ]
  },
  {
   "type": "list",
   "items": [
    "Mount contact crown 1.33 and pressure \n ring 9",
    "Press contact crown 1.33 lightly \n against blast nozzle 1.31 and all around it",
    "Contact crown 1.33 will spring back \n on its own when released",
    "Press spacing cone 8.093021 from \n above through contact crown 1.33 onto stop contact crown 1.33 diameter \n is thereby mandrel - formed remove spacing cone 8.093021"
   ]
  },
  {
   "type": "list",
   "items": [
    "Screw S on W29 must not be moved",
    "Observe correct position of tool W29 \n use tool W29 at cam \"N\" do not deform screening cap 8",
    "Check that screening cap 8 is \n correctly mounted by locating it, there must be no play at any \n position",
    "Move blast cylinder 1.30 upwards \n against stop",
    "Clean piston tube see \"cleaning \n procedure\" and grease see lubrication instruction in appeadix",
    "Carry out inspection of screws",
    "Cover module with plastic bag"
   ]
  },
  {
   "type": "paragraph",
   "text": "Upper section of module"
  },
  {
   "type": "paragraph",
   "text": "Arcing sleeve 1.15 must always be \n replaced with arcing pin 1.36 and parallel contact 1.16 must always be \n replaced with contact crown 1.33"
  },
  {
   "type": "paragraph",
   "text": "Parallel contact 1.16 and contact crown \n 1.31 must be replaced only when pronounced signs of burning are present \n it cannot be removed with scotch brite cloth or similar"
  },
  {
   "type": "paragraph",
   "text": "Replacement of contact components 1.15 \n and 1.16"
  },
  {
   "type": "paragraph",
   "text": "Fasten upper section to assembly fixture \n tighten holding screws carefully in order to avoid damage to support \n surface E"
  },
  {
   "type": "paragraph",
   "text": "Important : screws marked x must not be \n undone"
  },
  {
   "type": "list",
   "items": [
    "Screw out arcing sleeve 1.15 with \n tool W32 fit new arcing sleeve 1.15",
    "Undo the MB x 25 screws carked S in \n parallel contact 1.16 replace parallel contact 1.16 check \n concentricity of parallel contact 1.16 with respect to arcing sleeve \n 1.15 and exhaust tube 1.13",
    "Remove adsorber 1.12 treat as per \n instructions relating to the handling of sf6 gas decomposition \n products (see appendix)",
    "Carry out inspection whether all \n screws and nuts are tightened",
    "Cover upper section of module with \n plastic bag"
   ]
  },
  {
   "type": "paragraph",
   "text": "Break module assembly"
  },
  {
   "type": "list",
   "items": [
    "Mount inspection device 8.115869 in \n arcing sleeve 1.15",
    "Lower module upper section 1.10 into \n module insulator 1.20 do not scrape against porcelain use new gasket \n 1.23 provisionally fasten cover with four M12 x 50 screws adsorber \n 1.12 is introduced immediately before the gas chamber is evacuated",
    "Mount rodule insulator 1.20 together \n with mounted module upper section 1.10 on module lower section and \n fasten with 8 M12 x 50 hexagon socket hean screws use new gasket 1.23 \n do not scrape metal components with procelain",
    "Locate pull - string of inspection \n device 8.115869 as shown in the diagram",
    "Inspection\n Contact petetration : connect test buzzer or test lamp to the main \n contact connection surfaces with blast cylinder rod 1.61 move contact \n upwards manually against stop no response from test buzzer or - test \n lamp contact pin enters centrally"
   ]
  },
  {
   "type": "list",
   "items": [
    "Remove inspection device 8.115869 by \n a downward tug on the pull-string",
    "Measure input - output contact \n resistance rli : max 40 Ω (measured directly on terminal surfaces)",
    "Cover modlule with plastic bag and \n place or lay on soft supporting surface"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "Break module",
     ""
    ],
    [
     "Module bottom section",
     ""
    ],
    [
     "Test lamp or test buzzer respond entry is \n eccentric remove cover 10 turn it 90 and reattach repeat check repeat \n eatire procedure until contact entry is centrally",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\nSF6 \n Circuit Breaker 145 KV\nHGF 112 / 1 \n with Operating mechanism FKF2-6\nSprecher + Schuh\nIntroduction\nThis document outlines the minor \nreconditioning procedures P1,,which must be performed every 8-14 years as \nindicated by Y8:14 in the title block.\nThis \nminor reconditioning must be \nconducted by the manufacturer or by specially trained station staff.\nThe \ncontact resistance of the poles must be measured taken as a guide to decide the \nreconditioning or not\nThe first draft \nwas initiated and tested by eng. Naser El Sayed Abd \nEL-Aziz, accepted by general director eng. Mohamed Osama Soliman Selim, \napproved by eng. \nMohamed Abdel-Baset head sector of Aswan Dam (1&2) power stations and \ncertified by eng. Kamel Ragheb Hakem HPGC inspection and quality control \ngeneral director.\nSafety Precautions\nDeenergise and ground the breaker\nInterrupt the control circuit of the motor\nDischarge the closing and opening springs by operating the \n manual levers in the operating mechanism until no more operations (on-off) are \n possible\nInterrupt the control circuit of the close and trip coils\nThe lifting device (crane) must be earthed\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.\nDeenergise and ground the breaker\nInterrupt the control circuit of the motor\nDischarge the closing and opening springs by operating the \n manual levers in the operating mechanism until no more operations (on-off) are \n possible\nInterrupt the control circuit of the close and trip coils\nThe lifting device (crane) must be earthed\nTools and Equipment\nContact resistance measuring device\nDepth gauge\nDry rags\nAlchohol for cleaning\nSlow motion device\nLifting device (crane).\nContact resistance measuring device\nDepth gauge\nDry rags\nAlchohol for cleaning\nSlow motion device\nLifting device (crane).\nWork to be Carried Out\nThe control resistance is \npreviously measured and if it is ≥ 35 Ω the \nreconditioning should be performed\nNow the circuit breaker is \"open\" the springs are \ndischarged and the control circuits of the motor and coils are interrupted as \nmentioned above\nThe SF6 gas must be sucked from the breaker throw \nspecial service cart to be filtered and stored\nErect the slow motion device towards \"on\" position \ntill hearing the beep of the tester which is connected to the breaker terminals \n- this beep means that the connecting pin between the rod and the module became \noutside the insulator and can be dismantled\nConnect the crane to the upper terminal of the \nmodule\nDiscrew the bolts which connect the module \ninsulator with the support insulator\nDismantle the connecting pin between the module and \nthe rod by pulling the split pin\nThe module contains all parts of contacts (parallel \ncontact - contact crown - arcing pin - nozzel - arcing sleeve - gas flow guide), \nall of these parts must be cleaned several times with rage and alchohol if they \nare in good condition, but if they have any damage or corrosion they must be \ncompletely changed\nAfter finishing each part must be re-erected in the \nsame way as before and according to the overal procedures\nReplace the humidity absorber by new one\nReplace all seals by new ones\nPerform the eccentrisity test with the aid of \nspecial tool for this the eccentricity test indicates if all module parts are \ncorrectly erected or not\nAfter ensuring that the module is ready, it must be \nre-erected\nRemove the slow motion device\nEvacuate the breaker for at least 1/2 hour and \nrefill it by SF6 gas with the nominal pressure and according to the pressure - \ntemp curve\nReconnect the connections between the breaker \nterminals and each of busbar isolators and current transformers\nOperate the breaker mechanically (on - off) several \ntimes\nReconnect the control circuit of the motor and \nclosing and opening coils\nOperate the breaker (on - off) electrically\nMeasure the contact resistance of the three poles \nwhile the breaker is electrically closed it should be < 35 Ω\nMeasure the closing time and tripping time they \nshould be:\n * Closing time : 140 ms\n * Opening time : 25 ms\nCheck the SF6 pressure of the breaker (alarm & \ntrip) according to the concept of the breaker and pressure - temp curve\nRemove earths tools instruments etc from the \nbreaker pit\nNow the breaker is ready to put into service\nThe control resistance is \npreviously measured and if it is ≥ 35 Ω the \nreconditioning should be performed\nNow the circuit breaker is \"open\" the springs are \ndischarged and the control circuits of the motor and coils are interrupted as \nmentioned above\nThe SF6 gas must be sucked from the breaker throw \nspecial service cart to be filtered and stored\nErect the slow motion device towards \"on\" position \ntill hearing the beep of the tester which is connected to the breaker terminals \n- this beep means that the connecting pin between the rod and the module became \noutside the insulator and can be dismantled\nConnect the crane to the upper terminal of the \nmodule\nDiscrew the bolts which connect the module \ninsulator with the support insulator\nDismantle the connecting pin between the module and \nthe rod by pulling the split pin\nThe module contains all parts of contacts (parallel \ncontact - contact crown - arcing pin - nozzel - arcing sleeve - gas flow guide), \nall of these parts must be cleaned several times with rage and alchohol if they \nare in good condition, but if they have any damage or corrosion they must be \ncompletely changed\nAfter finishing each part must be re-erected in the \nsame way as before and according to the overal procedures\nReplace the humidity absorber by new one\nReplace all seals by new ones\nPerform the eccentrisity test with the aid of \nspecial tool for this the eccentricity test indicates if all module parts are \ncorrectly erected or not\nAfter ensuring that the module is ready, it must be \nre-erected\nRemove the slow motion device\nEvacuate the breaker for at least 1/2 hour and \nrefill it by SF6 gas with the nominal pressure and according to the pressure - \ntemp curve\nReconnect the connections between the breaker \nterminals and each of busbar isolators and current transformers\nOperate the breaker mechanically (on - off) several \ntimes\nReconnect the control circuit of the motor and \nclosing and opening coils\nOperate the breaker (on - off) electrically\nMeasure the contact resistance of the three poles \nwhile the breaker is electrically closed it should be < 35 Ω\nMeasure the closing time and tripping time they \nshould be:\n * Closing time : 140 ms\n * Opening time : 25 ms\nCheck the SF6 pressure of the breaker (alarm & \ntrip) according to the concept of the breaker and pressure - temp curve\nRemove earths tools instruments etc from the \nbreaker pit\nNow the breaker is ready to put into service\nPlace cop section on assembly fixture and fasten with 2 M16 screws\nMount suspension eye W34 and attach to crane\nRemove the 8 M12 x 50 hexagon socket head screws and withdraw \n porcelain vertically upwards without scraping the metal components \n place on a soft supporting surface\nUndo the 8 M12 x 50 hexagon screws and withdraw the upper section \n of the break module vertically upwards and place on soft support \n surfase\n Caution : Do not damage contact parts\nPreclean all dismantled components in accordance with \"cleaning \n procedure\" treat flange sealing and support surfaces in accordance \n with \"corrosion protection renewal\"\nScrew S on W29 must not be moved\nRemove screening cap 8 with tool W29 be sure to position tool W29 \n correctly use tool W29 at can \"N\" do not deform hood S\nRemove the 8 M8 x 30 screws remove pressure ring 9 and contact \n crown 1.33 upwards clean contact surfaces see \"cleaning procedure\"\nImportant : screws marked x must not be undone\nMount tool for blast nozzle 8.093196 on blast cylinder and press \n blast nozzle 1.31 down until retaining ring 10 can be removed with \n retaining ring pliers W16 remove blast nozzle 1.31\nRemove arcing pin 1.36 with hexagon key 8.093104 and spanner \n 8.093030 C\nRemove flow member 1.34\nAppraisal of contact components\nIf reconditioning activities are initiated as a result of the \n \"permissible burning of contacts\" criterion or if L is\n < 97 mm replace the following components:\nArcing pin 1.36\nBlast nozzle 1.31\nflow member 1.34\nRetaining ring 10\nRetaining plate 11\nO-ring 12\nThese remaining components can be reused \n after cleaning provided they are in perfect condition:\nScreening cap 8\nPressure ring 9\nContact crown 1.33\nAssembly of module lower section\nAssemble only clean immaculate new or \n reconditioned components\nMove blast cylinder 1.30 approx 70 mm \n upwards and place a new toothed washer 13 on clast cylinder rod 1.60 \n with a thin wire the new toothed washer 13 must be fitted under all \n circunstances even if no toothed washer was previously fittes\nMove clast cylinder 1.30 hand \n downwards until it contacts toothed washer 13 withdraw wire\nLay cleaned flow guides 1.34 together \n with retainer plate 11 on blast cylinder 1.30 screw arcing pin 1.36 \n against stop with 8.093104 by hand (see page 43)\nMount ring with pin 8.093030B and \n counter holding tool 8.093030A turn ring and pin until pin key \n contacts 0.093030C\nTighten 2 screws S\nTighten arcing pin 1.35 with key \n 8.093030C through 120 in one movement\nRemove all tools\nLocate new o-ring 12\nLocate blast : nozzle 1.31\nMount blast : nozzle tool 8.093196 \n and press blast nozzle down until new retaining ring 10 can be fitted \n check if retaining ring 10 is correctly located in groove\nRemove tools\nMount contact crown 1.33 and pressure \n ring 9\nPress contact crown 1.33 lightly \n against blast nozzle 1.31 and all around it\nContact crown 1.33 will spring back \n on its own when released\nPress spacing cone 8.093021 from \n above through contact crown 1.33 onto stop contact crown 1.33 diameter \n is thereby mandrel - formed remove spacing cone 8.093021\nScrew S on W29 must not be moved\nObserve correct position of tool W29 \n use tool W29 at cam \"N\" do not deform screening cap 8\nCheck that screening cap 8 is \n correctly mounted by locating it, there must be no play at any \n position\nMove blast cylinder 1.30 upwards \n against stop\nClean piston tube see \"cleaning \n procedure\" and grease see lubrication instruction in appeadix\nCarry out inspection of screws\nCover module with plastic bag\nUpper section of module\nArcing sleeve 1.15 must always be \n replaced with arcing pin 1.36 and parallel contact 1.16 must always be \n replaced with contact crown 1.33\nParallel contact 1.16 and contact crown \n 1.31 must be replaced only when pronounced signs of burning are present \n it cannot be removed with scotch brite cloth or similar\nReplacement of contact components 1.15 \n and 1.16\nFasten upper section to assembly fixture \n tighten holding screws carefully in order to avoid damage to support \n surface E\nImportant : screws marked x must not be \n undone\nScrew out arcing sleeve 1.15 with \n tool W32 fit new arcing sleeve 1.15\nUndo the MB x 25 screws carked S in \n parallel contact 1.16 replace parallel contact 1.16 check \n concentricity of parallel contact 1.16 with respect to arcing sleeve \n 1.15 and exhaust tube 1.13\nRemove adsorber 1.12 treat as per \n instructions relating to the handling of sf6 gas decomposition \n products (see appendix)\nCarry out inspection whether all \n screws and nuts are tightened\nCover upper section of module with \n plastic bag\nBreak module assembly\nMount inspection device 8.115869 in \n arcing sleeve 1.15\nLower module upper section 1.10 into \n module insulator 1.20 do not scrape against porcelain use new gasket \n 1.23 provisionally fasten cover with four M12 x 50 screws adsorber \n 1.12 is introduced immediately before the gas chamber is evacuated\nMount rodule insulator 1.20 together \n with mounted module upper section 1.10 on module lower section and \n fasten with 8 M12 x 50 hexagon socket hean screws use new gasket 1.23 \n do not scrape metal components with procelain\nLocate pull - string of inspection \n device 8.115869 as shown in the diagram\nInspection\n Contact petetration : connect test buzzer or test lamp to the main \n contact connection surfaces with blast cylinder rod 1.61 move contact \n upwards manually against stop no response from test buzzer or - test \n lamp contact pin enters centrally\nRemove inspection device 8.115869 by \n a downward tug on the pull-string\nMeasure input - output contact \n resistance rli : max 40 Ω (measured directly on terminal surfaces)\nCover modlule with plastic bag and \n place or lay on soft supporting surface\n\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-239-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-239-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-239-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-239-11.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-239-4.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-239-05.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-239-06.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-239-07.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-239-08.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-239-09.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-239-10.jpg",
   "alt": ""
  }
 ]
}