{
 "id": "gen-docs-switchgear-cb-241-r0-htm",
 "doc_number": "CB-241-R0",
 "title_en": "CB-241-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-241-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Switchgear"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Circuit Breakers\n Measuring DC Resistance"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the testing procedures P1, \nwhich must be performed every two years as indicated by Y2 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated \nby eng. Hanan Elbadrawy, revised by eng Ayman Ayyad, tested by eng Fahmy \nAbd El Khalek, revised by EDEPC quality control eng. Adel Abd EL-Qader El Nagar, \naccepted by general director eng Fawzy Elzemety, and approved by eng. Awad Fathy \nHead Sector of Talkha PS."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & inspection and \n quality control general director, and certified by accountant Mahmoud \n Mohamed Soliman EDEPC admin. & financial inspection, quality control general \n director and supervisor of inspection & quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance staff \n should carry the suitable safety category.",
    "Maintenance staff should be well trained, qualified or \n directly supervised by some one who is.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear the personal protective equipment must used as \n safety shoes, safety helmet ...etc",
    "CT must be out of service and isolated from the network"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cable set 15m (49 ft)",
    "2*15m (49 ft) 95mm (current cables )",
    "2*15m (49 ft) 2.5mm (sensing cables)",
    "The tester MOM 690",
    "Power \n supply"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "IMPORTANT :\n the sensing cables must be \n connected inside the current cables.otherwise the test data will be \n incorrect. See fig."
  },
  {
   "type": "list",
   "items": [
    "Measuring the \n resistance of a breaker",
    "Make certain the line is de-energized on both side of the \n breaker .ground the breaker on one side and make certain it is closed",
    "Ground the microhmmeter.",
    "Make certain the microhmmeters \n ON/ OFF while making connections.",
    "IMPORTANT :\n the sensing cables must be \n connected inside the current cables.otherwise the test data will be \n incorrect. See fig.",
    "Switch on theMOM690 .",
    "Select AUTOor MAN with the <func> button.",
    "Set output current to zero to start the \n measurement. cables must be connected inside the current cables.",
    "Increase the current to the desired value (600A \n for example ).",
    "Read the resistance value."
   ]
  },
  {
   "type": "paragraph",
   "text": "Measuring \nResistance at Busbar Joints"
  },
  {
   "type": "list",
   "items": [
    "Ensure the line is de-energized and the test \n object is grounded.",
    "Ground the microhmmeter.",
    "Make certain microhmmeters ON/OFF switch is OFF \n while making connections",
    "Connect the microhmmeters current cables to the \n test object . do not connect the sensing cables . measurement will be done \n manually using an external portable voltmeter",
    "Switch on the MOM690",
    "Select MAN with the < FUNC > button.",
    "Set output current to zero to start the \n measurement",
    "Increase the current to the desired value (100A \n for example ).",
    "Using an external voltmeter , measure the voltage \n drop across each contact element within section of the busbar being tested . \n the voltmeter must be set to DC .",
    "Calculate the actual resistance."
   ]
  },
  {
   "type": "paragraph",
   "text": "Example \n:"
  },
  {
   "type": "paragraph",
   "text": "If the voltage drop is 0.0067V at a current of 100A \nthe resistance will be 0.0067/100 Ώ i.e67 μΩ"
  },
  {
   "type": "paragraph",
   "text": "Location: C \nB Designation: Tested by: Signature: \nTest Date:"
  },
  {
   "type": "paragraph",
   "text": "MRDS \nMaintenance Record Test Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "Micro Ohm testing for all \nBreakers (Contact Resistance Testing)"
  },
  {
   "type": "paragraph",
   "text": "Circuit Breaker Data:"
  },
  {
   "type": "paragraph",
   "text": "KV Rating: \nCB Designation: \nCB Type: \nManufacturer:"
  },
  {
   "type": "paragraph",
   "text": "Location; \nTested Date:"
  },
  {
   "type": "paragraph",
   "text": "Tested by: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Recommendations:"
  },
  {
   "type": "paragraph",
   "text": "..................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..................................................................................................................................................."
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure 1:"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure 2: Measuring the Resistance of a \n Breaker"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Switchgear\nTechnical \n Procedure\nEquipment:Circuit Breakers\n Measuring DC Resistance\nIntroduction\nThis document outlines the testing procedures P1, \nwhich must be performed every two years as indicated by Y2 in the title block.\nThe first draft initiated \nby eng. Hanan Elbadrawy, revised by eng Ayman Ayyad, tested by eng Fahmy \nAbd El Khalek, revised by EDEPC quality control eng. Adel Abd EL-Qader El Nagar, \naccepted by general director eng Fawzy Elzemety, and approved by eng. Awad Fathy \nHead Sector of Talkha PS.\nThis document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & inspection and \n quality control general director, and certified by accountant Mahmoud \n Mohamed Soliman EDEPC admin. & financial inspection, quality control general \n director and supervisor of inspection & quality control head sector.\nSafety Precautions\nA work permit must be issued and the maintenance staff \n should carry the suitable safety category.\nMaintenance staff should be well trained, qualified or \n directly supervised by some one who is.\nSafety fence with caution marks surrounding the work area \n is required.\nWear the personal protective equipment must used as \n safety shoes, safety helmet ...etc\nCT must be out of service and isolated from the network\nTools and Equipment\nCable set 15m (49 ft)\n2*15m (49 ft) 95mm (current cables )\n2*15m (49 ft) 2.5mm (sensing cables)\nThe tester MOM 690\nPower \n supply\nWork to be Carried Out\nIMPORTANT :\n the sensing cables must be \n connected inside the current cables.otherwise the test data will be \n incorrect. See fig.\nMeasuring the \n resistance of a breaker\nMake certain the line is de-energized on both side of the \n breaker .ground the breaker on one side and make certain it is closed\nGround the microhmmeter.\nMake certain the microhmmeters \n ON/ OFF while making connections.\nIMPORTANT :\n the sensing cables must be \n connected inside the current cables.otherwise the test data will be \n incorrect. See fig.\nSwitch on theMOM690 .\nSelect AUTOor MAN with the <func> button.\nSet output current to zero to start the \n measurement. cables must be connected inside the current cables.\nIncrease the current to the desired value (600A \n for example ).\nRead the resistance value.\nMeasuring \nResistance at Busbar Joints\nEnsure the line is de-energized and the test \n object is grounded.\nGround the microhmmeter.\nMake certain microhmmeters ON/OFF switch is OFF \n while making connections\nConnect the microhmmeters current cables to the \n test object . do not connect the sensing cables . measurement will be done \n manually using an external portable voltmeter\nSwitch on the MOM690\nSelect MAN with the < FUNC > button.\nSet output current to zero to start the \n measurement\nIncrease the current to the desired value (100A \n for example ).\nUsing an external voltmeter , measure the voltage \n drop across each contact element within section of the busbar being tested . \n the voltmeter must be set to DC .\nCalculate the actual resistance.\nExample \n:\nIf the voltage drop is 0.0067V at a current of 100A \nthe resistance will be 0.0067/100 Ώ i.e67 μΩ\nLocation: C \nB Designation: Tested by: Signature: \nTest Date:\nMRDS \nMaintenance Record Test Sheet MRDS\nMicro Ohm testing for all \nBreakers (Contact Resistance Testing)\nCircuit Breaker Data:\nKV Rating: \nCB Designation: \nCB Type: \nManufacturer:\nLocation; \nTested Date:\nTested by: \nSignature:\nRecommendations:\n...................................................................................................................................................\n...................................................................................................................................................\n...................................................................................................................................................\n\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-241-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-241-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-241-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-241-04.jpg",
   "alt": ""
  }
 ]
}