{
 "id": "gen-docs-switchgear-cb-251-r0-htm",
 "doc_number": "CB-251-R0",
 "title_en": "cb-251-r0 \nAPPROVED",
 "title_ar": "CB-251-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-251-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument outlines the equipment inspection I1, \nwhich must be performed every 3000 hours of operation on the oil 6 kv CB fan"
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated and \ntested by eng. Ahmed Maharem, \naccepted by eng. Mohamed Abd El-Sadek general director of Abu Kir PS, \napproved by eng. Aly Anwar \nEl-Fayoumy Head Sector of Abu Kir PS, \nand certified \nby eng. Mona Ahmad El Sharkawy: WDEPC Inspection and Quality Control head \nsector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "The circuit breaker should be switched - off \n (open)"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.",
    "Maintenance staff should be will trained and qualified or directly supervised \n by some one who is.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc",
    "The circuit breaker should be switched - off \n (open)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Clean rags, Grease type SKF 63"
  },
  {
   "type": "paragraph",
   "text": "Complete kit of tools"
  },
  {
   "type": "paragraph",
   "text": "Oil Graphite"
  },
  {
   "type": "paragraph",
   "text": "Vaseline"
  },
  {
   "type": "list",
   "items": [
    "Clean rags, Grease type SKF 63",
    "Complete kit of tools",
    "Oil Graphite",
    "Vaseline"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Clean all the outer parts of the C.B \nspecially the 6 KV insulators"
  },
  {
   "type": "paragraph",
   "text": "Visual inspection of the C.B oil \nlevel not less than half of the glass - fill in if required"
  },
  {
   "type": "paragraph",
   "text": "Insulation resistance of the oil 30 \nkv if not o.k change the oil"
  },
  {
   "type": "paragraph",
   "text": "Connection and disconnection\n * Manually by the spring\n * Using the electric \ncircuit\n * Using the plug and \nelectric circuit"
  },
  {
   "type": "paragraph",
   "text": "Maintenance of the shocks absorption \ncylinder by increasing the oil leveltill the middle and change cell 34 and its \ngasket"
  },
  {
   "type": "paragraph",
   "text": "Grease the following parts with \ngrease SKF 63\n * Internal gears parts \n152\n * Parts 141\n * Main spring parts 161 \nby hand to be sure all parts are greased\n * Chains group part 155\n * Part 156"
  },
  {
   "type": "paragraph",
   "text": "Lubricate the following parts with \noil graphite\n * Chain connecting mobile \npart of motor\n * Reverse movement of the \nCB\n * Internal holes"
  },
  {
   "type": "paragraph",
   "text": "Lubricate the 6 KV feeding sockets of \nthe C.B with paste mely dail EL 5"
  },
  {
   "type": "paragraph",
   "text": "Check mechanical inter lock"
  },
  {
   "type": "list",
   "items": [
    "Clean all the outer parts of the C.B \nspecially the 6 KV insulators",
    "Visual inspection of the C.B oil \nlevel not less than half of the glass - fill in if required",
    "Insulation resistance of the oil 30 \nkv if not o.k change the oil",
    "Connection and disconnection\n * Manually by the spring\n * Using the electric \ncircuit\n * Using the plug and \nelectric circuit",
    "Maintenance of the shocks absorption \ncylinder by increasing the oil leveltill the middle and change cell 34 and its \ngasket",
    "Grease the following parts with \ngrease SKF 63\n * Internal gears parts \n152\n * Parts 141\n * Main spring parts 161 \nby hand to be sure all parts are greased\n * Chains group part 155\n * Part 156",
    "Lubricate the following parts with \noil graphite\n * Chain connecting mobile \npart of motor\n * Reverse movement of the \nCB\n * Internal holes",
    "Lubricate the 6 KV feeding sockets of \nthe C.B with paste mely dail EL 5",
    "Check mechanical inter lock"
   ]
  },
  {
   "type": "paragraph",
   "text": "6 KV cell"
  },
  {
   "type": "paragraph",
   "text": "Clean the internal parts"
  },
  {
   "type": "paragraph",
   "text": "Grease the earth connecting switch \nwith vaseline"
  },
  {
   "type": "paragraph",
   "text": "Lubricate mechanical parts of the cell \nfoundation including the following\n * The cell internal \nautomatic connecting dampers\n * The earth connecting \nswitch control \n * Internal axis - rods - \narms\n * Stopping parts of \nmovable connect"
  },
  {
   "type": "list",
   "items": [
    "Clean the internal parts",
    "Grease the earth connecting switch \nwith vaseline",
    "Lubricate mechanical parts of the cell \nfoundation including the following\n * The cell internal \nautomatic connecting dampers\n * The earth connecting \nswitch control \n * Internal axis - rods - \narms\n * Stopping parts of \nmovable connect"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis \ndocument outlines the equipment inspection I1, \nwhich must be performed every 3000 hours of operation on the oil 6 kv CB fan\nThe first draft is initiated and \ntested by eng. Ahmed Maharem, \naccepted by eng. Mohamed Abd El-Sadek general director of Abu Kir PS, \napproved by eng. Aly Anwar \nEl-Fayoumy Head Sector of Abu Kir PS, \nand certified \nby eng. Mona Ahmad El Sharkawy: WDEPC Inspection and Quality Control head \nsector.\nSafety Precautions\nThe circuit breaker should be switched - off \n (open)\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.\nMaintenance staff should be will trained and qualified or directly supervised \n by some one who is.\nSafety fence with caution marks surrounding the work area \n is required.\nWear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc\nThe circuit breaker should be switched - off \n (open)\nTools and Equipment\nClean rags, Grease type SKF 63\nComplete kit of tools\nOil Graphite\nVaseline\nClean rags, Grease type SKF 63\nComplete kit of tools\nOil Graphite\nVaseline\nWork to be Carried Out\nClean all the outer parts of the C.B \nspecially the 6 KV insulators\nVisual inspection of the C.B oil \nlevel not less than half of the glass - fill in if required\nInsulation resistance of the oil 30 \nkv if not o.k change the oil\nConnection and disconnection\n * Manually by the spring\n * Using the electric \ncircuit\n * Using the plug and \nelectric circuit\nMaintenance of the shocks absorption \ncylinder by increasing the oil leveltill the middle and change cell 34 and its \ngasket\nGrease the following parts with \ngrease SKF 63\n * Internal gears parts \n152\n * Parts 141\n * Main spring parts 161 \nby hand to be sure all parts are greased\n * Chains group part 155\n * Part 156\nLubricate the following parts with \noil graphite\n * Chain connecting mobile \npart of motor\n * Reverse movement of the \nCB\n * Internal holes\nLubricate the 6 KV feeding sockets of \nthe C.B with paste mely dail EL 5\nCheck mechanical inter lock\nClean all the outer parts of the C.B \nspecially the 6 KV insulators\nVisual inspection of the C.B oil \nlevel not less than half of the glass - fill in if required\nInsulation resistance of the oil 30 \nkv if not o.k change the oil\nConnection and disconnection\n * Manually by the spring\n * Using the electric \ncircuit\n * Using the plug and \nelectric circuit\nMaintenance of the shocks absorption \ncylinder by increasing the oil leveltill the middle and change cell 34 and its \ngasket\nGrease the following parts with \ngrease SKF 63\n * Internal gears parts \n152\n * Parts 141\n * Main spring parts 161 \nby hand to be sure all parts are greased\n * Chains group part 155\n * Part 156\nLubricate the following parts with \noil graphite\n * Chain connecting mobile \npart of motor\n * Reverse movement of the \nCB\n * Internal holes\nLubricate the 6 KV feeding sockets of \nthe C.B with paste mely dail EL 5\nCheck mechanical inter lock\n6 KV cell\nClean the internal parts\nGrease the earth connecting switch \nwith vaseline\nLubricate mechanical parts of the cell \nfoundation including the following\n * The cell internal \nautomatic connecting dampers\n * The earth connecting \nswitch control \n * Internal axis - rods - \narms\n * Stopping parts of \nmovable connect\nClean the internal parts\nGrease the earth connecting switch \nwith vaseline\nLubricate mechanical parts of the cell \nfoundation including the following\n * The cell internal \nautomatic connecting dampers\n * The earth connecting \nswitch control \n * Internal axis - rods - \narms\n * Stopping parts of \nmovable connect\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل 3000 ساعة تشغيل لمروحة القاطع الزيتي 6 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Ahmed Maharem، وقبلها م. Mohamed Abd El-Sadek المدير العام لمحطة Abu Kir PS، واعتمدها م. Aly Anwar El-Fayoumy رئيس قطاع محطة Abu Kir PS، وصدّقت عليها م. Mona Ahmad El Sharkawy: رئيس قطاع التفتيش ومراقبة الجودة في WDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب فصل القاطع الكهربي (فتحه)"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ",
    "يجب فصل القاطع الكهربي (فتح)"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "paragraph",
   "text": "خرق نظيفة، شحم نوع SKF 63"
  },
  {
   "type": "paragraph",
   "text": "طقم عدد كامل"
  },
  {
   "type": "paragraph",
   "text": "زيت الجرافيت"
  },
  {
   "type": "paragraph",
   "text": "فازلين"
  },
  {
   "type": "list",
   "items": [
    "خرق نظيفة، شحم نوع SKF 63",
    "طقم عدد كامل",
    "زيت الجرافيت",
    "فازلين"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "نظّف جميع الأجزاء الخارجية للقاطع الكهربي خاصة عوازل 6 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "فحص بصري لمستوى زيت القاطع الكهربي بحيث لا يقل عن نصف الزجاجة - وأكمل إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "مقاومة عزل الزيت 30 ك.ف، وإذا لم تكن سليمة فغيّر الزيت"
  },
  {
   "type": "paragraph",
   "text": "التوصيل والفصل * يدويًا بالنابض * باستخدام الدائرة الكهربية * باستخدام القابس والدائرة الكهربية"
  },
  {
   "type": "paragraph",
   "text": "صيانة أسطوانة امتصاص الصدمات برفع مستوى الزيت حتى المنتصف وتغيير الخلية 34 وجوانها"
  },
  {
   "type": "paragraph",
   "text": "شحّم الأجزاء التالية بالشحم SKF 63: * التروس الداخلية، جزء 152 * الجزء 141 * النابض الرئيسي، جزء 161، يدويًا للتأكد من تشحيم جميع الأجزاء * مجموعة السلاسل، جزء 155 * الجزء 156"
  },
  {
   "type": "paragraph",
   "text": "شحّم الأجزاء التالية بزيت الجرافيت: * السلسلة التي تربط الجزء المتحرك للمحرك * الحركة العكسية للقاطع الكهربي * الثقوب الداخلية"
  },
  {
   "type": "paragraph",
   "text": "شحّم سوكتات تغذية 6 ك.ف للقاطع الكهربي بمعجون mely dail EL 5"
  },
  {
   "type": "paragraph",
   "text": "افحص التعشيقة الميكانيكية"
  },
  {
   "type": "list",
   "items": [
    "نظّف جميع الأجزاء الخارجية للقاطع الكهربي خاصة عوازل 6 ك.ف",
    "فحص بصري لمستوى زيت القاطع الكهربي بما لا يقل عن نصف الزجاج - أكمل عند الحاجة",
    "مقاومة عزل الزيت 30 ك.ف، وإذا لم تكن سليمة فغيّر الزيت",
    "التوصيل والفصل * يدويًا بالنابض * باستخدام الدائرة الكهربية * باستخدام القابس والدائرة الكهربية",
    "صيانة أسطوانة امتصاص الصدمات برفع مستوى الزيت حتى المنتصف وتغيير الخلية 34 وجوانها",
    "شحّم الأجزاء التالية بالشحم SKF 63: * التروس الداخلية، جزء 152 * الجزء 141 * النابض الرئيسي، جزء 161، يدويًا للتأكد من تشحيم جميع الأجزاء * مجموعة السلاسل، جزء 155 * الجزء 156",
    "شحّم الأجزاء التالية بزيت الجرافيت: * السلسلة التي تربط الجزء المتحرك للمحرك * الحركة العكسية للقاطع الكهربي * الثقوب الداخلية",
    "شحّم سوكتات تغذية 6 ك.ف للقاطع الكهربي بمعجون mely dail EL 5",
    "افحص التعشيقة الميكانيكية"
   ]
  },
  {
   "type": "paragraph",
   "text": "خلية 6 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "نظّف الأجزاء الداخلية"
  },
  {
   "type": "paragraph",
   "text": "شحّم مفتاح توصيل التأريض بالفازلين"
  },
  {
   "type": "paragraph",
   "text": "شحّم الأجزاء الميكانيكية لقاعدة الخلية بما في ذلك ما يلي: * المخمدات الأوتوماتيكية الداخلية الموصلة للخلية * التحكم في مفتاح توصيل التأريض * المحاور الداخلية - القضبان - الأذرع * أجزاء إيقاف الملامس المتحرك"
  },
  {
   "type": "list",
   "items": [
    "نظّف الأجزاء الداخلية",
    "شحّم مفتاح توصيل التأريض بالفازلين",
    "شحّم الأجزاء الميكانيكية لقاعدة الخلية بما في ذلك ما يلي: * المخمدات الأوتوماتيكية الداخلية الموصلة للخلية * التحكم في مفتاح توصيل التأريض * المحاور الداخلية - القضبان - الأذرع * أجزاء إيقاف الملامس المتحرك"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل 3000 ساعة تشغيل لمروحة القاطع الزيتي 6 ك.ف\nأعد المسودة الأولى واختبرها م. Ahmed Maharem، وقبلها م. Mohamed Abd El-Sadek المدير العام لمحطة Abu Kir PS، واعتمدها م. Aly Anwar El-Fayoumy رئيس قطاع محطة Abu Kir PS، وصدّقت عليها م. Mona Ahmad El Sharkawy: رئيس قطاع التفتيش ومراقبة الجودة في WDEPC.\nاحتياطات السلامة\nيجب فصل القاطع الكهربي (فتحه)\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ\nيجب فصل القاطع الكهربي (فتح)\nالعدد والأدوات\nخرق نظيفة، شحم نوع SKF 63\nطقم عدد كامل\nزيت الجرافيت\nفازلين\nخرق نظيفة، شحم نوع SKF 63\nطقم عدد كامل\nزيت الجرافيت\nفازلين\nالعمل الواجب تنفيذه\nنظّف جميع الأجزاء الخارجية للقاطع الكهربي خاصة عوازل 6 ك.ف\nفحص بصري لمستوى زيت القاطع الكهربي بحيث لا يقل عن نصف الزجاجة - وأكمل إذا لزم الأمر\nمقاومة عزل الزيت 30 ك.ف، وإذا لم تكن سليمة فغيّر الزيت\nالتوصيل والفصل * يدويًا بالنابض * باستخدام الدائرة الكهربية * باستخدام القابس والدائرة الكهربية\nصيانة أسطوانة امتصاص الصدمات برفع مستوى الزيت حتى المنتصف وتغيير الخلية 34 وجوانها\nشحّم الأجزاء التالية بالشحم SKF 63: * التروس الداخلية، جزء 152 * الجزء 141 * النابض الرئيسي، جزء 161، يدويًا للتأكد من تشحيم جميع الأجزاء * مجموعة السلاسل، جزء 155 * الجزء 156\nشحّم الأجزاء التالية بزيت الجرافيت: * السلسلة التي تربط الجزء المتحرك للمحرك * الحركة العكسية للقاطع الكهربي * الثقوب الداخلية\nشحّم سوكتات تغذية 6 ك.ف للقاطع الكهربي بمعجون mely dail EL 5\nافحص التعشيقة الميكانيكية\nنظّف جميع الأجزاء الخارجية للقاطع الكهربي خاصة عوازل 6 ك.ف\nفحص بصري لمستوى زيت القاطع الكهربي بما لا يقل عن نصف الزجاج - أكمل عند الحاجة\nمقاومة عزل الزيت 30 ك.ف، وإذا لم تكن سليمة فغيّر الزيت\nالتوصيل والفصل * يدويًا بالنابض * باستخدام الدائرة الكهربية * باستخدام القابس والدائرة الكهربية\nصيانة أسطوانة امتصاص الصدمات برفع مستوى الزيت حتى المنتصف وتغيير الخلية 34 وجوانها\nشحّم الأجزاء التالية بالشحم SKF 63: * التروس الداخلية، جزء 152 * الجزء 141 * النابض الرئيسي، جزء 161، يدويًا للتأكد من تشحيم جميع الأجزاء * مجموعة السلاسل، جزء 155 * الجزء 156\nشحّم الأجزاء التالية بزيت الجرافيت: * السلسلة التي تربط الجزء المتحرك للمحرك * الحركة العكسية للقاطع الكهربي * الثقوب الداخلية\nشحّم سوكتات تغذية 6 ك.ف للقاطع الكهربي بمعجون mely dail EL 5\nافحص التعشيقة الميكانيكية\nخلية 6 ك.ف\nنظّف الأجزاء الداخلية\nشحّم مفتاح توصيل التأريض بالفازلين\nشحّم الأجزاء الميكانيكية لقاعدة الخلية بما في ذلك ما يلي: * المخمدات الأوتوماتيكية الداخلية الموصلة للخلية * التحكم في مفتاح توصيل التأريض * المحاور الداخلية - القضبان - الأذرع * أجزاء إيقاف الملامس المتحرك\nنظّف الأجزاء الداخلية\nشحّم مفتاح توصيل التأريض بالفازلين\nشحّم الأجزاء الميكانيكية لقاعدة الخلية بما في ذلك ما يلي: * المخمدات الأوتوماتيكية الداخلية الموصلة للخلية * التحكم في مفتاح توصيل التأريض * المحاور الداخلية - القضبان - الأذرع * أجزاء إيقاف الملامس المتحرك\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}