{
 "id": "gen-docs-switchgear-cb-252-r0-htm",
 "doc_number": "CB-252-R0",
 "title_en": "cb-252-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-252-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must be performed on \nan annually bases as \nindicated by Y1 in the above title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mohamed El-Moghazy, reviewed by eng. \nMohamed Abbass, tested by eng. Magdy Mohamed El-Shabrawy, revised by eng. Adel \nAbdel Kader El-Naggar EDEPC inspection & quality control engineer, and approved by \neng. Tarek Youssef Ali head sector of Ayon Mousa PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staffmust carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear the appropriate safety equipment as safety shoes and helmet"
  },
  {
   "type": "paragraph",
   "text": "All maintenance work must be done with both primary and control power circuits \n are de-energized"
  },
  {
   "type": "paragraph",
   "text": "Inspect the panel board once every year or after any severe electrical faults"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staffmust carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "Wear the appropriate safety equipment as safety shoes and helmet",
    "All maintenance work must be done with both primary and control power circuits \n are de-energized",
    "Inspect the panel board once every year or after any severe electrical faults"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool kit",
    "Brush, vacuum cleaner",
    "Megger1000 volt or 2500 volt",
    "Lubricant 0282A2048P009"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Load Centre Cells"
  },
  {
   "type": "table",
   "rows": [
    [
     "No.",
     "Inspection items",
     "Yes",
     "No",
     "N/A"
    ],
    [
     "1.",
     "Clean out the panel board by using a brush, vacuum cleaner and avoid blowing \n dirt into the panel",
     "",
     "",
     ""
    ],
    [
     "2.",
     "Look for any moisture or signs of previous wetness or dripping inside the \n panel board",
     "",
     "",
     ""
    ],
    [
     "3.",
     "Inspect the bus bars and connections carefully",
     "",
     "",
     ""
    ],
    [
     "4.",
     "Measure the bus insulation resistance to ground and between phases (use a \n MEGGER 1000 or 2500 volt)",
     "",
     "",
     ""
    ],
    [
     "5.",
     "Clean racking mechanism and lubricate jack screws and gears with lubricant \n 0282A2048P009",
     "",
     "",
     ""
    ],
    [
     "6.",
     "Check primary disconnecting device contacts, apply a thin coat of contact \n lubricant 0282A2048P009",
     "",
     "",
     ""
    ],
    [
     "7.",
     "Check tightness and continuity of all control connection and wiring",
     "",
     "",
     ""
    ],
    [
     "8.",
     "Check that all heaters are energized and operating correctly",
     "",
     "",
     ""
    ],
    [
     "9.",
     "Retighten plug fuses and closely examine fuse clips",
     "",
     "",
     ""
    ],
    [
     "10.",
     "Check fuses to make sure they have the proper Ampere rating and interrupting \n rating",
     "",
     "",
     ""
    ],
    [
     "11.",
     "Visually inspect deterioration in insulating material and replace such \n insulating parts",
     "",
     "",
     ""
    ],
    [
     "12.",
     "Check the earthing points",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "400V Load Centre Breakers"
  },
  {
   "type": "table",
   "rows": [
    [
     "No.",
     "Inspection items",
     "Yes",
     "No",
     "N/A"
    ],
    [
     "1.",
     "Perform a visual inspection of breaker and check for any loose or damaged \n parts",
     "",
     "",
     ""
    ],
    [
     "2.",
     "Perform slow closing test operation manually",
     "",
     "",
     ""
    ],
    [
     "3.",
     "Check the erosion, wipe and gap indicator",
     "",
     "",
     ""
    ],
    [
     "4.",
     "Check operation of all mechanical components by operating each circuit \n breaker several times to make sure that all mechanisms are free and in \n proper working order",
     "",
     "",
     ""
    ],
    [
     "5.",
     "Check the breaker operating mechanism.\n Check the integrity of all electrical and \n mechanical interlocks.\n Examine switch operating mechanism.\n Whenever possible, check all devices for \n missing or broken parts, proper spring tension, free movement, rusting or \n corrosion and dirt.\n Adjust, clean and lubricate or replace parts \n as required.",
     "",
     "",
     ""
    ],
    [
     "6.",
     "Clean and dress copper electrical contacts blades and jaws, avoid removing \n metal from silver contact surfaces",
     "",
     "",
     ""
    ],
    [
     "No.",
     "Inspection items",
     "Yes",
     "No",
     "N/A"
    ],
    [
     "7.",
     "Measure the insulation resistance (use a \n MEGGER 1000 or 2500 volt) if:\n A severe electrical fault has occurred.\n It has been necessary to replace parts or \n clean the insulating surfaces.\n The panel board has been exposed to high \n humidity condensation or dripping moisture.",
     "",
     "",
     ""
    ],
    [
     "8.",
     "To clean the interior of the breaker from dust and any strange materials, \n use a compressed air or blower with a maximum pressure 4 kg/cm2, since high \n pressure can cause damage of internal parts, and the compressed air should \n be free of moisture",
     "",
     "",
     ""
    ],
    [
     "9.",
     "Lubricate the operating parts of switch mechanism\n Use a clean non metallic, light grease parts\n Do not oil or grease parts of molded case circuit breakers \n If no instructions are given on the devices sliding copper contacts \n operating mechanism and interlocks, it may be lubricated with clean \n light grease",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which must be performed on \nan annually bases as \nindicated by Y1 in the above title block\nThe first draft initiated by eng. Mohamed El-Moghazy, reviewed by eng. \nMohamed Abbass, tested by eng. Magdy Mohamed El-Shabrawy, revised by eng. Adel \nAbdel Kader El-Naggar EDEPC inspection & quality control engineer, and approved by \neng. Tarek Youssef Ali head sector of Ayon Mousa PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staffmust carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear the appropriate safety equipment as safety shoes and helmet\nAll maintenance work must be done with both primary and control power circuits \n are de-energized\nInspect the panel board once every year or after any severe electrical faults\nA work permit must be issued, the qualified maintenance \n staffmust carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear the appropriate safety equipment as safety shoes and helmet\nAll maintenance work must be done with both primary and control power circuits \n are de-energized\nInspect the panel board once every year or after any severe electrical faults\nTools and Equipment\nComplete tool kit\nBrush, vacuum cleaner\nMegger1000 volt or 2500 volt\nLubricant 0282A2048P009\nWork to be Carried Out\nLoad Centre Cells\nNo. | Inspection items | Yes | No | N/A\n1. | Clean out the panel board by using a brush, vacuum cleaner and avoid blowing \n dirt into the panel |  |  | \n2. | Look for any moisture or signs of previous wetness or dripping inside the \n panel board |  |  | \n3. | Inspect the bus bars and connections carefully |  |  | \n4. | Measure the bus insulation resistance to ground and between phases (use a \n MEGGER 1000 or 2500 volt) |  |  | \n5. | Clean racking mechanism and lubricate jack screws and gears with lubricant \n 0282A2048P009 |  |  | \n6. | Check primary disconnecting device contacts, apply a thin coat of contact \n lubricant 0282A2048P009 |  |  | \n7. | Check tightness and continuity of all control connection and wiring |  |  | \n8. | Check that all heaters are energized and operating correctly |  |  | \n9. | Retighten plug fuses and closely examine fuse clips |  |  | \n10. | Check fuses to make sure they have the proper Ampere rating and interrupting \n rating |  |  | \n11. | Visually inspect deterioration in insulating material and replace such \n insulating parts |  |  | \n12. | Check the earthing points |  |  | \n400V Load Centre Breakers\nNo. | Inspection items | Yes | No | N/A\n1. | Perform a visual inspection of breaker and check for any loose or damaged \n parts |  |  | \n2. | Perform slow closing test operation manually |  |  | \n3. | Check the erosion, wipe and gap indicator |  |  | \n4. | Check operation of all mechanical components by operating each circuit \n breaker several times to make sure that all mechanisms are free and in \n proper working order |  |  | \n5. | Check the breaker operating mechanism.\n Check the integrity of all electrical and \n mechanical interlocks.\n Examine switch operating mechanism.\n Whenever possible, check all devices for \n missing or broken parts, proper spring tension, free movement, rusting or \n corrosion and dirt.\n Adjust, clean and lubricate or replace parts \n as required. |  |  | \n6. | Clean and dress copper electrical contacts blades and jaws, avoid removing \n metal from silver contact surfaces |  |  | \nNo. | Inspection items | Yes | No | N/A\n7. | Measure the insulation resistance (use a \n MEGGER 1000 or 2500 volt) if:\n A severe electrical fault has occurred.\n It has been necessary to replace parts or \n clean the insulating surfaces.\n The panel board has been exposed to high \n humidity condensation or dripping moisture. |  |  | \n8. | To clean the interior of the breaker from dust and any strange materials, \n use a compressed air or blower with a maximum pressure 4 kg/cm2, since high \n pressure can cause damage of internal parts, and the compressed air should \n be free of moisture |  |  | \n9. | Lubricate the operating parts of switch mechanism\n Use a clean non metallic, light grease parts\n Do not oil or grease parts of molded case circuit breakers \n If no instructions are given on the devices sliding copper contacts \n operating mechanism and interlocks, it may be lubricated with clean \n light grease |  |  | \nRemarks:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nLocation: Circuit \nBreaker \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}