{
 "id": "gen-docs-switchgear-cb-254-r0-htm",
 "doc_number": "CB-254-R0",
 "title_en": "CB-254-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-254-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must be performed from \none to two years as \nindicated by Y1:2 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. Sahar Mohamed Ali, \naccepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work \n area is required."
  },
  {
   "type": "list",
   "items": [
    "Safety and health equipment as safety \n helmet, safety shoes, safety harnesses \n ... etc."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool kit.",
    "Cleaning tools.",
    "Safety and health equipment as safety \n helmet, safety shoes, safety harnesses \n ... etc.",
    "Voltage indicator."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Important Note:"
  },
  {
   "type": "paragraph",
   "text": "All HPL circuit breakers are completely hose-proof, i.e. \n circuit breakers in operation can be cleaned with high-pressure water without \n any risk of water entering the circuit breaker and causing damage to essential \n parts."
  },
  {
   "type": "list",
   "items": [
    "Clean the circuit breaker insulators from salt and other contaminant \n deposits. The time interval for cleaning depends on the local \n conditions.",
    "Check external cleaning, heater element function, gas pressure, valves and \n drainage holes.",
    "A new or overhauled circuit breaker should be checked for tightness by reading \n the density monitors after about 1 month and then at 1-2 year intervals in \n connection with the regular ocular inspection."
   ]
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: CB Designation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which must be performed from \none to two years as \nindicated by Y1:2 in the title block\nThe first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. Sahar Mohamed Ali, \naccepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work \n area is required.\nSafety and health equipment as safety \n helmet, safety shoes, safety harnesses \n ... etc.\nTools and Equipment\nComplete tool kit.\nCleaning tools.\nSafety and health equipment as safety \n helmet, safety shoes, safety harnesses \n ... etc.\nVoltage indicator.\nWork to be Carried Out\nImportant Note:\nAll HPL circuit breakers are completely hose-proof, i.e. \n circuit breakers in operation can be cleaned with high-pressure water without \n any risk of water entering the circuit breaker and causing damage to essential \n parts.\nClean the circuit breaker insulators from salt and other contaminant \n deposits. The time interval for cleaning depends on the local \n conditions.\nCheck external cleaning, heater element function, gas pressure, valves and \n drainage holes.\nA new or overhauled circuit breaker should be checked for tightness by reading \n the density monitors after about 1 month and then at 1-2 year intervals in \n connection with the regular ocular inspection.\nRemarks:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nLocation: CB Designation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}