{
 "id": "gen-docs-switchgear-cb-255-r0-htm",
 "doc_number": "CB-255-R0",
 "title_en": "CB-255-r0 \nAPPROVED",
 "title_ar": "CB-255-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-255-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I2, which must be performed from \nthree to six years or 2,000 mechanical CLOSE/OPEN operations \nas indicated by Y3:6 in the title block"
  },
  {
   "type": "paragraph",
   "text": "Competence Requirement:"
  },
  {
   "type": "paragraph",
   "text": "Personnel authorized by ABB to carry out assembly, commissioning and maintenance \nwork"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. Sahar Mohamed Ali, \naccepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the \n work area is required,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate and ground both sides of CB."
  },
  {
   "type": "paragraph",
   "text": "Switch off and isolate the control circuits i.e. de-energized"
  },
  {
   "type": "list",
   "items": [
    "Isolate and ground both sides of CB.",
    "Switch off and isolate the control circuits i.e. de-energized",
    "Closing springs discharged, circuit breaker in open position and grounded.",
    "There is danger of falling off the top of the CB stack when cleaning \n insulators or checking connections wear your safety belt."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool kit.",
    "Cleaning tools.",
    "Safety and health equipment as safety \n helmet, safety shoes, safety harnesses \n ... etc.",
    "Thermovision camera.",
    "Electronic timer.",
    "Voltage indicator."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Important Note:"
  },
  {
   "type": "paragraph",
   "text": "All HPL circuit \n breakers are completely hose-proof, i.e. circuit breakers in operation can \n be cleaned with high-pressure water without any risk of water entering the \n circuit breaker and causing damage to essential parts."
  },
  {
   "type": "paragraph",
   "text": "Ocular Inspection"
  },
  {
   "type": "list",
   "items": [
    "Clean the circuit breaker insulators from salt and other contaminant deposits. \n The time interval for cleaning depends on the local conditions.",
    "Check external cleaning , heater element function, gas pressure, valves and \n drainage holes .",
    "A new or overhauled circuit breaker should be checked for tightness by reading \n the density monitors after about 1 month and then at 1-2 year intervals in \n connection with the regular ocular inspection."
   ]
  },
  {
   "type": "paragraph",
   "text": "Rating Plates"
  },
  {
   "type": "paragraph",
   "text": "Make a note of the serial number."
  },
  {
   "type": "paragraph",
   "text": "Operation Counter"
  },
  {
   "type": "paragraph",
   "text": "Make a note of the number of operations."
  },
  {
   "type": "paragraph",
   "text": "Visual Inspection in Operating Mechanism"
  },
  {
   "type": "paragraph",
   "text": "Look for loose bolts and nuts, oil leaks from dashpots. If leakage replace the \n complete dashpot"
  },
  {
   "type": "paragraph",
   "text": "Corrosion Inspection and Rust Protection"
  },
  {
   "type": "list",
   "items": [
    "Visual inspection, rust stains polished off and treated with rust protection",
    "Certain steel parts in the operating mechanism have manganese surface \n treatment and are then dipped in a rust inhibiting oil. This applies to \n latches, gear wheels, parts of the link system, etc.",
    "The closing and opening springs are rust inhibited by painting with \n two-component paint .",
    "When supplied, the operating mechanism is equipped with anti-corrosion vapour \n phase inhibitors.These inhibitors are only for protection during transport. \n Despite the extensive rust inhibitor treatment, minor corrosion can occur \n after some years especially if the circuit-breaker is located in a strongly \n corrosive environment. Rust spots should be cleaned and new rust inhibitor \n applied with a brush or spray."
   ]
  },
  {
   "type": "paragraph",
   "text": "Important Note:"
  },
  {
   "type": "paragraph",
   "text": "The recommended rust inhibitor is Grease ,,G,, or Tectyl 506, Grease ,,G,, \n USED for greasing sealing rings and crevice corrosion protection. (Grease \n ,,G,, Lubricants 1HSB445409-1), Tectyl 506 forms a waxy protective skin when \n it dries and therefore it must not be sprayed into bearings and mechanisms or \n on to gear-wheels and chains."
  },
  {
   "type": "paragraph",
   "text": "Greasing"
  },
  {
   "type": "paragraph",
   "text": "The ball, roller and needle bearings in the operating mechanism are \n permanently lubricated and require no maintenance. Lubrication is therefore \n limited to shafts in the latches of the operating mechanism and the worm gear \n in the drive unit with grease ,,M,,."
  },
  {
   "type": "paragraph",
   "text": "Important Note:"
  },
  {
   "type": "paragraph",
   "text": "Grease ,,M,, is Low-temperature grease for long-term and permanent \n lubrication of worm gears, spur gears and other machine elements. Counteracts \n wear and corrosion, (Grease ,,M,, special Lubricants 1HSB445409-1)."
  },
  {
   "type": "paragraph",
   "text": "Thermovision Measurements"
  },
  {
   "type": "list",
   "items": [
    "To be carried out at full load before the circuit-breaker is taken out of \n service. The load current must be taken into consideration during the \n measurements as well as large variations in the load current 3-4 hours before \n the measurements.",
    "Check the temperature rise of the external parts of the breaker unit. The \n maximal allowed temperature difference between phases is 5 degrees ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Measurement Spring Charging"
  },
  {
   "type": "paragraph",
   "text": "Measure the dimension between the spring bridge and frame foot \n ."
  },
  {
   "type": "paragraph",
   "text": "Operating Test"
  },
  {
   "type": "paragraph",
   "text": "Operating test in combination with measurement of operating times"
  },
  {
   "type": "paragraph",
   "text": "- Closing time < 65 ms - Opening time coil I 20 2 \n ms"
  },
  {
   "type": "paragraph",
   "text": "- Opening time coil II 20 2ms"
  },
  {
   "type": "paragraph",
   "text": "Location: \nCB Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nDate: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: CB Designation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I2, which must be performed from \nthree to six years or 2,000 mechanical CLOSE/OPEN operations \nas indicated by Y3:6 in the title block\nCompetence Requirement:\nPersonnel authorized by ABB to carry out assembly, commissioning and maintenance \nwork\nThe first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. Sahar Mohamed Ali, \naccepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category,\nSafety fence with caution marks surrounding the \n work area is required,\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc.\nIsolate and ground both sides of CB.\nSwitch off and isolate the control circuits i.e. de-energized\nIsolate and ground both sides of CB.\nSwitch off and isolate the control circuits i.e. de-energized\nClosing springs discharged, circuit breaker in open position and grounded.\nThere is danger of falling off the top of the CB stack when cleaning \n insulators or checking connections wear your safety belt.\nTools and Equipment\nComplete tool kit.\nCleaning tools.\nSafety and health equipment as safety \n helmet, safety shoes, safety harnesses \n ... etc.\nThermovision camera.\nElectronic timer.\nVoltage indicator.\nWork to be Carried Out\nImportant Note:\nAll HPL circuit \n breakers are completely hose-proof, i.e. circuit breakers in operation can \n be cleaned with high-pressure water without any risk of water entering the \n circuit breaker and causing damage to essential parts.\nOcular Inspection\nClean the circuit breaker insulators from salt and other contaminant deposits. \n The time interval for cleaning depends on the local conditions.\nCheck external cleaning , heater element function, gas pressure, valves and \n drainage holes .\nA new or overhauled circuit breaker should be checked for tightness by reading \n the density monitors after about 1 month and then at 1-2 year intervals in \n connection with the regular ocular inspection.\nRating Plates\nMake a note of the serial number.\nOperation Counter\nMake a note of the number of operations.\nVisual Inspection in Operating Mechanism\nLook for loose bolts and nuts, oil leaks from dashpots. If leakage replace the \n complete dashpot\nCorrosion Inspection and Rust Protection\nVisual inspection, rust stains polished off and treated with rust protection\nCertain steel parts in the operating mechanism have manganese surface \n treatment and are then dipped in a rust inhibiting oil. This applies to \n latches, gear wheels, parts of the link system, etc.\nThe closing and opening springs are rust inhibited by painting with \n two-component paint .\nWhen supplied, the operating mechanism is equipped with anti-corrosion vapour \n phase inhibitors.These inhibitors are only for protection during transport. \n Despite the extensive rust inhibitor treatment, minor corrosion can occur \n after some years especially if the circuit-breaker is located in a strongly \n corrosive environment. Rust spots should be cleaned and new rust inhibitor \n applied with a brush or spray.\nImportant Note:\nThe recommended rust inhibitor is Grease ,,G,, or Tectyl 506, Grease ,,G,, \n USED for greasing sealing rings and crevice corrosion protection. (Grease \n ,,G,, Lubricants 1HSB445409-1), Tectyl 506 forms a waxy protective skin when \n it dries and therefore it must not be sprayed into bearings and mechanisms or \n on to gear-wheels and chains.\nGreasing\nThe ball, roller and needle bearings in the operating mechanism are \n permanently lubricated and require no maintenance. Lubrication is therefore \n limited to shafts in the latches of the operating mechanism and the worm gear \n in the drive unit with grease ,,M,,.\nImportant Note:\nGrease ,,M,, is Low-temperature grease for long-term and permanent \n lubrication of worm gears, spur gears and other machine elements. Counteracts \n wear and corrosion, (Grease ,,M,, special Lubricants 1HSB445409-1).\nThermovision Measurements\nTo be carried out at full load before the circuit-breaker is taken out of \n service. The load current must be taken into consideration during the \n measurements as well as large variations in the load current 3-4 hours before \n the measurements.\nCheck the temperature rise of the external parts of the breaker unit. The \n maximal allowed temperature difference between phases is 5 degrees .\nMeasurement Spring Charging\nMeasure the dimension between the spring bridge and frame foot \n .\nOperating Test\nOperating test in combination with measurement of operating times\n- Closing time < 65 ms - Opening time coil I 20 2 \n ms\n- Opening time coil II 20 2ms\nLocation: \nCB Code:\nChecked by: \nDate: \nSignature:\nRemarks:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nLocation: CB Designation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه من ثلاث إلى ست سنوات أو 2000 عملية توصيل/فصل ميكانيكية كما هو موضح بـ Y3:6 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "متطلبات الكفاءة:"
  },
  {
   "type": "paragraph",
   "text": "الأفراد المخوَّلون من ABB لتنفيذ أعمال التجميع والتشغيل والصيانة"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
  },
  {
   "type": "paragraph",
   "text": "افصل القاطع الكهربي وأرّض طرفيه."
  },
  {
   "type": "paragraph",
   "text": "افصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة"
  },
  {
   "type": "list",
   "items": [
    "افصل القاطع الكهربي وأرّض طرفيه.",
    "افصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة",
    "نوابض التوصيل مفرَّغة، والقاطع الكهربي في وضع الفتح ومؤرَّض.",
    "يوجد خطر السقوط من أعلى عمود القاطع الكهربي أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد كامل.",
    "أدوات تنظيف.",
    "مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.",
    "كاميرا تصوير حراري.",
    "مؤقت إلكتروني.",
    "مبين الجهد."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "ملاحظة هامة:"
  },
  {
   "type": "paragraph",
   "text": "جميع قواطع HPL مقاومة تمامًا للغسل بالخرطوم، أي يمكن تنظيف القواطع أثناء التشغيل بمياه عالية الضغط دون أي خطر من دخول المياه إلى القاطع والتسبب في تلف الأجزاء الأساسية."
  },
  {
   "type": "paragraph",
   "text": "الفحص البصري"
  },
  {
   "type": "list",
   "items": [
    "نظّف عوازل القاطع الكهربي من الأملاح ورواسب الملوثات الأخرى. وتتوقف الفترة الزمنية بين عمليات التنظيف على الظروف المحلية.",
    "افحص التنظيف الخارجي ووظيفة عنصر السخان وضغط الغاز والصمامات وفتحات التصريف.",
    "يجب فحص القاطع الكهربي الجديد أو الذي تمت عمرته للتأكد من إحكامه بقراءة مبينات الكثافة بعد حوالي شهر، ثم على فترات من سنة إلى سنتين بالتزامن مع الفحص البصري الدوري."
   ]
  },
  {
   "type": "paragraph",
   "text": "لوحات البيانات"
  },
  {
   "type": "paragraph",
   "text": "دوّن الرقم المسلسل."
  },
  {
   "type": "paragraph",
   "text": "عداد العمليات"
  },
  {
   "type": "paragraph",
   "text": "دوّن عدد العمليات."
  },
  {
   "type": "paragraph",
   "text": "فحص بصري في آلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "ابحث عن مسامير وصواميل مفكوكة، وتسرب زيت من المخمدات. وإذا وُجد تسرب، فاستبدل المخمد كاملًا"
  },
  {
   "type": "paragraph",
   "text": "فحص التآكل والحماية من الصدأ"
  },
  {
   "type": "list",
   "items": [
    "فحص بصري، وبقع الصدأ تُصقل وتُعالج بحماية من الصدأ",
    "بعض الأجزاء الفولاذية في آلية التشغيل معالجة سطحيًا بالمنجنيز ثم تُغمس في زيت مانع للصدأ. وينطبق ذلك على المزالج والتروس وأجزاء نظام الوصلات، إلخ.",
    "نوابض التوصيل والفصل محمية من الصدأ بالدهان بدهان ثنائي المكون.",
    "عند التوريد، تكون آلية التشغيل مزودة بمثبطات بخارية مضادة للتآكل. وهذه المثبطات مخصصة للحماية أثناء النقل فقط. وعلى الرغم من المعالجة الواسعة بمثبط الصدأ، قد يحدث تآكل طفيف بعد بعض السنوات خاصة إذا كان القاطع الكهربي في بيئة شديدة التآكل. ويجب تنظيف بقع الصدأ ووضع مثبط صدأ جديد بفرشاة أو رش."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظة هامة:"
  },
  {
   "type": "paragraph",
   "text": "مثبط الصدأ الموصى به هو الشحم «G» أو Tectyl 506؛ ويُستخدم الشحم «G» لتشحيم حلقات الإحكام والحماية من تآكل الشقوق. (الشحم «G»، زيوت تشحيم 1HSB445409-1)، ويكوّن Tectyl 506 طبقة واقية شمعية عند جفافه، ولذلك يجب عدم رشه في المحامل والآليات أو على التروس والسلاسل."
  },
  {
   "type": "paragraph",
   "text": "التشحيم"
  },
  {
   "type": "paragraph",
   "text": "المحامل الكروية والأسطوانية والإبرية في آلية التشغيل مشحمة بشكل دائم ولا تحتاج إلى صيانة. ولذلك يقتصر التشحيم على الأعمدة في مزالج آلية التشغيل والترس الحلزوني في وحدة التشغيل بالشحم «M»."
  },
  {
   "type": "paragraph",
   "text": "ملاحظة هامة:"
  },
  {
   "type": "paragraph",
   "text": "الشحم «M» شحم منخفض الحرارة للتشحيم طويل الأمد والدائم للتروس الحلزونية والتروس المستقيمة وعناصر الآلات الأخرى. ويقاوم التآكل والصدأ، (الشحم «M»، زيوت تشحيم خاصة 1HSB445409-1)."
  },
  {
   "type": "paragraph",
   "text": "قياسات التصوير الحراري"
  },
  {
   "type": "list",
   "items": [
    "تُنفَّذ عند الحمل الكامل قبل إخراج القاطع الكهربي من الخدمة. ويجب مراعاة تيار الحمل أثناء القياسات، وكذلك التغيرات الكبيرة في تيار الحمل قبل 3-4 ساعات من القياسات.",
    "افحص ارتفاع درجة حرارة الأجزاء الخارجية لوحدة القاطع. والفرق الأقصى المسموح به في درجة الحرارة بين الفازات هو 5 درجات."
   ]
  },
  {
   "type": "paragraph",
   "text": "قياس شحن النوابض"
  },
  {
   "type": "paragraph",
   "text": "قِس البعد بين جسر النوابض وقدم الإطار."
  },
  {
   "type": "paragraph",
   "text": "اختبار التشغيل"
  },
  {
   "type": "paragraph",
   "text": "اختبار التشغيل مع قياس أزمنة التشغيل"
  },
  {
   "type": "paragraph",
   "text": "- زمن التوصيل < 65 مللي ثانية - زمن فتح الملف I: 20 ± 2 مللي ثانية"
  },
  {
   "type": "paragraph",
   "text": "- زمن فتح الملف II: 20 ± 2 مللي ثانية"
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود القاطع الكهربي:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التاريخ: التوقيع:"
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I2، الذي يجب تنفيذه من ثلاث إلى ست سنوات أو 2000 عملية توصيل/فصل ميكانيكية كما هو موضح بـ Y3:6 في خانة العنوان\nمتطلبات الكفاءة:\nالأفراد المخوَّلون من ABB لتنفيذ أعمال التجميع والتشغيل والصيانة\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nافصل القاطع الكهربي وأرّض طرفيه.\nافصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة\nافصل القاطع الكهربي وأرّض طرفيه.\nافصل دوائر التحكم واعزلها، أي اجعلها غير مكهربة\nنوابض التوصيل مفرَّغة، والقاطع الكهربي في وضع الفتح ومؤرَّض.\nيوجد خطر السقوط من أعلى عمود القاطع الكهربي أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.\nالعدد والأدوات\nطقم عدد كامل.\nأدوات تنظيف.\nمهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nكاميرا تصوير حراري.\nمؤقت إلكتروني.\nمبين الجهد.\nالعمل الواجب تنفيذه\nملاحظة هامة:\nجميع قواطع HPL مقاومة تمامًا للغسل بالخرطوم، أي يمكن تنظيف القواطع أثناء التشغيل بمياه عالية الضغط دون أي خطر من دخول المياه إلى القاطع والتسبب في تلف الأجزاء الأساسية.\nالفحص البصري\nنظّف عوازل القاطع الكهربي من الأملاح ورواسب الملوثات الأخرى. وتتوقف الفترة الزمنية بين عمليات التنظيف على الظروف المحلية.\nافحص التنظيف الخارجي ووظيفة عنصر السخان وضغط الغاز والصمامات وفتحات التصريف.\nيجب فحص القاطع الكهربي الجديد أو الذي تمت عمرته للتأكد من إحكامه بقراءة مبينات الكثافة بعد حوالي شهر، ثم على فترات من سنة إلى سنتين بالتزامن مع الفحص البصري الدوري.\nلوحات البيانات\nدوّن الرقم المسلسل.\nعداد العمليات\nدوّن عدد العمليات.\nفحص بصري في آلية التشغيل\nابحث عن مسامير وصواميل مفكوكة، وتسرب زيت من المخمدات. وإذا وُجد تسرب، فاستبدل المخمد كاملًا\nفحص التآكل والحماية من الصدأ\nفحص بصري، وبقع الصدأ تُصقل وتُعالج بحماية من الصدأ\nبعض الأجزاء الفولاذية في آلية التشغيل معالجة سطحيًا بالمنجنيز ثم تُغمس في زيت مانع للصدأ. وينطبق ذلك على المزالج والتروس وأجزاء نظام الوصلات، إلخ.\nنوابض التوصيل والفصل محمية من الصدأ بالدهان بدهان ثنائي المكون.\nعند التوريد، تكون آلية التشغيل مزودة بمثبطات بخارية مضادة للتآكل. وهذه المثبطات مخصصة للحماية أثناء النقل فقط. وعلى الرغم من المعالجة الواسعة بمثبط الصدأ، قد يحدث تآكل طفيف بعد بعض السنوات خاصة إذا كان القاطع الكهربي في بيئة شديدة التآكل. ويجب تنظيف بقع الصدأ ووضع مثبط صدأ جديد بفرشاة أو رش.\nملاحظة هامة:\nمثبط الصدأ الموصى به هو الشحم «G» أو Tectyl 506؛ ويُستخدم الشحم «G» لتشحيم حلقات الإحكام والحماية من تآكل الشقوق. (الشحم «G»، زيوت تشحيم 1HSB445409-1)، ويكوّن Tectyl 506 طبقة واقية شمعية عند جفافه، ولذلك يجب عدم رشه في المحامل والآليات أو على التروس والسلاسل.\nالتشحيم\nالمحامل الكروية والأسطوانية والإبرية في آلية التشغيل مشحمة بشكل دائم ولا تحتاج إلى صيانة. ولذلك يقتصر التشحيم على الأعمدة في مزالج آلية التشغيل والترس الحلزوني في وحدة التشغيل بالشحم «M».\nملاحظة هامة:\nالشحم «M» شحم منخفض الحرارة للتشحيم طويل الأمد والدائم للتروس الحلزونية والتروس المستقيمة وعناصر الآلات الأخرى. ويقاوم التآكل والصدأ، (الشحم «M»، زيوت تشحيم خاصة 1HSB445409-1).\nقياسات التصوير الحراري\nتُنفَّذ عند الحمل الكامل قبل إخراج القاطع الكهربي من الخدمة. ويجب مراعاة تيار الحمل أثناء القياسات، وكذلك التغيرات الكبيرة في تيار الحمل قبل 3-4 ساعات من القياسات.\nافحص ارتفاع درجة حرارة الأجزاء الخارجية لوحدة القاطع. والفرق الأقصى المسموح به في درجة الحرارة بين الفازات هو 5 درجات.\nقياس شحن النوابض\nقِس البعد بين جسر النوابض وقدم الإطار.\nاختبار التشغيل\nاختبار التشغيل مع قياس أزمنة التشغيل\n- زمن التوصيل < 65 مللي ثانية - زمن فتح الملف I: 20 ± 2 مللي ثانية\n- زمن فتح الملف II: 20 ± 2 مللي ثانية\nالموقع: كود القاطع الكهربي:\nراجعه: التاريخ: التوقيع:\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}