{
 "id": "gen-docs-switchgear-cb-256-r0-htm",
 "doc_number": "CB-256-R0",
 "title_en": "CB-256-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-256-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:SF6 Circuit Breakers 220kv"
  },
  {
   "type": "paragraph",
   "text": "HPL245 B1, Mechanism: BLG \n 1002A"
  },
  {
   "type": "paragraph",
   "text": "ABB"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the minor maintenance procedures P1, which must be \nperformed every fifteen years or 5,000 mechanical CLOSE/OPEN operations \nas indicated by Y15 in the title block"
  },
  {
   "type": "paragraph",
   "text": "Competence Requirement:"
  },
  {
   "type": "paragraph",
   "text": "Personnel authorized by ABB to carry out assembly, commissioning and maintenance \nwork"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. Sahar Mohamed Ali, \naccepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work \n area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate and ground both sides of CB."
  },
  {
   "type": "paragraph",
   "text": "Switch off and isolate the control circuits i.e. de-energized"
  },
  {
   "type": "list",
   "items": [
    "Isolate and ground both sides of CB.",
    "Switch off and isolate the control circuits i.e. de-energized",
    "Closing springs discharged, circuit breaker in open position and grounded.",
    "There is danger of falling off the top of the CB stack when cleaning \n insulators or checking connections wear your safety belt."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Safety and health equipment as safety \n helmet, safety shoes, safety harnesses \n ... etc.",
    "Voltage indicator.",
    "Complete tool kit, \n cleaning tools.",
    "Thermovision camera.",
    "Electronic timer.",
    "Gas filling equipment",
    "Spray equipment, clothes and wrenches",
    "Resistance Bridge, test current min. 200 A DC",
    "Variable DC voltage source"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Important Note:"
  },
  {
   "type": "paragraph",
   "text": "All HPL circuit \n breakers are completely hose-proof, i.e. circuit breakers in operation can \n be cleaned with high-pressure water without any risk of water entering the \n circuit breaker and causing damage to essential parts."
  },
  {
   "type": "paragraph",
   "text": "Ocular Inspection"
  },
  {
   "type": "list",
   "items": [
    "Clean the circuit breaker insulators from salt and other contaminant deposits. \n The time interval for cleaning depends on the local conditions.",
    "Check external cleaning, heater element function, gas pressure, valves and \n drainage holes .",
    "A new or overhauled circuit breaker should be checked for tightness by reading \n the density monitors after about 1 month and then at 1-2 year intervals in \n connection with the regular ocular inspection."
   ]
  },
  {
   "type": "paragraph",
   "text": "Rating Plates"
  },
  {
   "type": "paragraph",
   "text": "Make a note of the serial number."
  },
  {
   "type": "paragraph",
   "text": "Operation Counter"
  },
  {
   "type": "paragraph",
   "text": "Make a note of the number of operations."
  },
  {
   "type": "paragraph",
   "text": "SF6 Gas"
  },
  {
   "type": "list",
   "items": [
    "Filling of gas (if necessary)",
    "Dew point at normal pressure in circuit-breaker (i.e. Dew point maximum -5 C \n at rated filling pressure and + 20 C temperature)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Insulators"
  },
  {
   "type": "list",
   "items": [
    "Visual inspection and cleaning",
    "Spray and rub the insulators clean",
    "Check cementing, bolts and nuts"
   ]
  },
  {
   "type": "paragraph",
   "text": "Main Current Circuit (Resistance Check)"
  },
  {
   "type": "list",
   "items": [
    "Check resistance of CB when circuit breaker only operating >100 \n CLOSE/OPEN operations/ year after 6-8 years or 2500 mech. CLOSE/OPEN \n operations."
   ]
  },
  {
   "type": "paragraph",
   "text": "Important Note: \n Main circuit resistance per breaking chamber < 38Ω."
  },
  {
   "type": "paragraph",
   "text": "Contact System (Opening position)"
  },
  {
   "type": "paragraph",
   "text": "Inspection of reference holes in outer arm and mechanism housing."
  },
  {
   "type": "paragraph",
   "text": "Operating Characteristics"
  },
  {
   "type": "paragraph",
   "text": "Measurement of operating times:"
  },
  {
   "type": "paragraph",
   "text": "Important Note: \n Closing time < 65 ms \n Opening time coil I 20 2 ms"
  },
  {
   "type": "list",
   "items": [
    "Opening time coil II 20 2 ms Close-Open time max. 55 ms",
    "Phase discrepancy. \nImportant Note:\n Max. Phase discrepancy between phases: at closing 4 ms; at opening 3 ms. Max. \n Discrepancy between breaks in the same phase: at closing 3 ms; at opening 2ms."
   ]
  },
  {
   "type": "paragraph",
   "text": "Operation Availability"
  },
  {
   "type": "list",
   "items": [
    "Pull rod system: checking of the tightening torque of nuts on the pull rods. \n (torque 300 Nm)",
    "Safety of release of operation: Measurement of min. operating \n voltage. \n Closing coil: < 85% of nominal voltage. Opening coil: < 70% \n of nominal voltage.",
    "Anti-pumping device: (Checking anti-pumping function) The circuit-breaker in \n open position, the operating mechanism charged, CLOSE and OPEN impulse given \n simultaneously (the close button shall be pressed). The circuit-breaker will \n make a CLOSE - OPEN operation and may not close when the operating mechanism \n is charged."
   ]
  },
  {
   "type": "paragraph",
   "text": "Motor Current"
  },
  {
   "type": "list",
   "items": [
    "The motor current is to be measured at the end of the charging operation.",
    "Maximum allowed motor current is 110% of value measured at routine test.",
    "The charging time is allowed to change up to 30% from value measured at \n routine test.",
    "The motor shall be able to change the spring at min. 85% \n of nominal voltage (IEC)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Dash Pots"
  },
  {
   "type": "list",
   "items": [
    "Checking of oil-level or recording of damping during operation alternatively. \n Recording of damping during operation is made by means of circuit breaker \n analyzer with transducers connected to:",
    "Main shaft of the circuit breaker mechanism when checking the opening \n dash-pot.",
    "Main shaft (cam shaft) of the opening mechanism when checking the opening \n dash-pot.\nImportant Note:\n These measurements are to be carried out only by specially trained personal."
   ]
  },
  {
   "type": "paragraph",
   "text": "Catch Gears"
  },
  {
   "type": "list",
   "items": [
    "Visual control of the adjustment",
    "Play of gaps in the catch-gears acc. To manual 1HSB515409-100",
    "Greasing of shafts and catch surfaces with grease \"L\" \nImportant Note:\n Grease ,, L,, is Low-temperature grease suitable for lubricating precision \n components (Grease ,,L,, special Lubricants 1HSB445409-1).",
    "Chang the signal from coil 1to coil 2."
   ]
  },
  {
   "type": "paragraph",
   "text": "Coils"
  },
  {
   "type": "paragraph",
   "text": "The resistance of coils and coil currents are allowed to differ 10% from\n value measured at routine test."
  },
  {
   "type": "paragraph",
   "text": "Mechanical Interlocking"
  },
  {
   "type": "list",
   "items": [
    "In OPEN position the distance between the interlocking arm and the \n interlocking disc shall be min. 2 mm.",
    "In CLOSE position there must be full contact between the arm and disc (No gap \n is permitted)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Heaters"
  },
  {
   "type": "paragraph",
   "text": "Checking of resistance: If applicable, check signal for loss of power."
  },
  {
   "type": "paragraph",
   "text": "Central Control Cubicle"
  },
  {
   "type": "paragraph",
   "text": "Checking of resistance:"
  },
  {
   "type": "paragraph",
   "text": "- Small cubicle: 48 W, 220 V R = 1000 \n Ohms 10%"
  },
  {
   "type": "paragraph",
   "text": "- Middle or large cubicle: 140 W, 220 V R = 346 Ohms \n 10%"
  },
  {
   "type": "paragraph",
   "text": "Thermostat"
  },
  {
   "type": "paragraph",
   "text": "If applicable, check that the thermostat is adjusted to requested \n value."
  },
  {
   "type": "paragraph",
   "text": "Terminal Blocks"
  },
  {
   "type": "paragraph",
   "text": "Tightening of screws or clamps"
  },
  {
   "type": "paragraph",
   "text": "Direct on Line Motor Starter"
  },
  {
   "type": "paragraph",
   "text": "If applicable, check signal for loss of power."
  },
  {
   "type": "paragraph",
   "text": "Tightness of SF6 Gas"
  },
  {
   "type": "list",
   "items": [
    "Density monitoring : Check the density switches and signal/blocked circuits .",
    "Accuracy test of the pressure gauge must be done at standard reference \n atmosphere i.e. +20 ◦c \n and 101.3 Kpa (1013 mbar)",
    "Remove the density switch from the circuit-breaker for checking of function."
   ]
  },
  {
   "type": "paragraph",
   "text": "Important Note:\n Min. permissible voltage for test of the circuits in the density switch (30 \n V)."
  },
  {
   "type": "paragraph",
   "text": "Blocking Relays"
  },
  {
   "type": "paragraph",
   "text": "The relays shall close when a density switch is pulled out from a pole \n pressurized to filling pressure."
  },
  {
   "type": "paragraph",
   "text": "Corrosion"
  },
  {
   "type": "list",
   "items": [
    "Outside: Visual check, particularly check protected components in non heated \n compartments, pull-rod system, clevis couplings, springs",
    "Treat with anti-rust oil if necessary"
   ]
  },
  {
   "type": "paragraph",
   "text": "Lubrication"
  },
  {
   "type": "list",
   "items": [
    "Operating mechanism sliding surfaces of spring bridge with Grease \"M\" and \n chains with Oil \"A\" \nImportant Note:"
   ]
  },
  {
   "type": "paragraph",
   "text": "Grease ,,M,, is Low-temperature grease for long-term and permanent lubrication \n of worm gears, spur gears and other machine elements. Counteracts wear and \n corrosion. (Grease ,,M,, special Lubricants 1HSB445409-1)."
  },
  {
   "type": "paragraph",
   "text": "Oil ,,A,, is thin , fully synthetic lubricating oil for precision components \n in the Operating mechanism and circuit breaker. (Oil ,,A,, special \n Lubricants 1HSB445409-1)."
  },
  {
   "type": "paragraph",
   "text": "Tightening Torque"
  },
  {
   "type": "paragraph",
   "text": "Check of tightening torque on screw joints.( tightening torque for grounding \n 79 Nm)"
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: CB \nCode: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:SF6 Circuit Breakers 220kv\nHPL245 B1, Mechanism: BLG \n 1002A\nABB\nIntroduction\nThis document outlines the minor maintenance procedures P1, which must be \nperformed every fifteen years or 5,000 mechanical CLOSE/OPEN operations \nas indicated by Y15 in the title block\nCompetence Requirement:\nPersonnel authorized by ABB to carry out assembly, commissioning and maintenance \nwork\nThe first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. Sahar Mohamed Ali, \naccepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work \n area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc.\nIsolate and ground both sides of CB.\nSwitch off and isolate the control circuits i.e. de-energized\nIsolate and ground both sides of CB.\nSwitch off and isolate the control circuits i.e. de-energized\nClosing springs discharged, circuit breaker in open position and grounded.\nThere is danger of falling off the top of the CB stack when cleaning \n insulators or checking connections wear your safety belt.\nTools and Equipment\nSafety and health equipment as safety \n helmet, safety shoes, safety harnesses \n ... etc.\nVoltage indicator.\nComplete tool kit, \n cleaning tools.\nThermovision camera.\nElectronic timer.\nGas filling equipment\nSpray equipment, clothes and wrenches\nResistance Bridge, test current min. 200 A DC\nVariable DC voltage source\nWork to be Carried Out\nImportant Note:\nAll HPL circuit \n breakers are completely hose-proof, i.e. circuit breakers in operation can \n be cleaned with high-pressure water without any risk of water entering the \n circuit breaker and causing damage to essential parts.\nOcular Inspection\nClean the circuit breaker insulators from salt and other contaminant deposits. \n The time interval for cleaning depends on the local conditions.\nCheck external cleaning, heater element function, gas pressure, valves and \n drainage holes .\nA new or overhauled circuit breaker should be checked for tightness by reading \n the density monitors after about 1 month and then at 1-2 year intervals in \n connection with the regular ocular inspection.\nRating Plates\nMake a note of the serial number.\nOperation Counter\nMake a note of the number of operations.\nSF6 Gas\nFilling of gas (if necessary)\nDew point at normal pressure in circuit-breaker (i.e. Dew point maximum -5 C \n at rated filling pressure and + 20 C temperature).\nInsulators\nVisual inspection and cleaning\nSpray and rub the insulators clean\nCheck cementing, bolts and nuts\nMain Current Circuit (Resistance Check)\nCheck resistance of CB when circuit breaker only operating >100 \n CLOSE/OPEN operations/ year after 6-8 years or 2500 mech. CLOSE/OPEN \n operations.\nImportant Note: \n Main circuit resistance per breaking chamber < 38Ω.\nContact System (Opening position)\nInspection of reference holes in outer arm and mechanism housing.\nOperating Characteristics\nMeasurement of operating times:\nImportant Note: \n Closing time < 65 ms \n Opening time coil I 20 2 ms\nOpening time coil II 20 2 ms Close-Open time max. 55 ms\nPhase discrepancy. \nImportant Note:\n Max. Phase discrepancy between phases: at closing 4 ms; at opening 3 ms. Max. \n Discrepancy between breaks in the same phase: at closing 3 ms; at opening 2ms.\nOperation Availability\nPull rod system: checking of the tightening torque of nuts on the pull rods. \n (torque 300 Nm)\nSafety of release of operation: Measurement of min. operating \n voltage. \n Closing coil: < 85% of nominal voltage. Opening coil: < 70% \n of nominal voltage.\nAnti-pumping device: (Checking anti-pumping function) The circuit-breaker in \n open position, the operating mechanism charged, CLOSE and OPEN impulse given \n simultaneously (the close button shall be pressed). The circuit-breaker will \n make a CLOSE - OPEN operation and may not close when the operating mechanism \n is charged.\nMotor Current\nThe motor current is to be measured at the end of the charging operation.\nMaximum allowed motor current is 110% of value measured at routine test.\nThe charging time is allowed to change up to 30% from value measured at \n routine test.\nThe motor shall be able to change the spring at min. 85% \n of nominal voltage (IEC).\nDash Pots\nChecking of oil-level or recording of damping during operation alternatively. \n Recording of damping during operation is made by means of circuit breaker \n analyzer with transducers connected to:\nMain shaft of the circuit breaker mechanism when checking the opening \n dash-pot.\nMain shaft (cam shaft) of the opening mechanism when checking the opening \n dash-pot.\nImportant Note:\n These measurements are to be carried out only by specially trained personal.\nCatch Gears\nVisual control of the adjustment\nPlay of gaps in the catch-gears acc. To manual 1HSB515409-100\nGreasing of shafts and catch surfaces with grease \"L\" \nImportant Note:\n Grease ,, L,, is Low-temperature grease suitable for lubricating precision \n components (Grease ,,L,, special Lubricants 1HSB445409-1).\nChang the signal from coil 1to coil 2.\nCoils\nThe resistance of coils and coil currents are allowed to differ 10% from\n value measured at routine test.\nMechanical Interlocking\nIn OPEN position the distance between the interlocking arm and the \n interlocking disc shall be min. 2 mm.\nIn CLOSE position there must be full contact between the arm and disc (No gap \n is permitted).\nHeaters\nChecking of resistance: If applicable, check signal for loss of power.\nCentral Control Cubicle\nChecking of resistance:\n- Small cubicle: 48 W, 220 V R = 1000 \n Ohms 10%\n- Middle or large cubicle: 140 W, 220 V R = 346 Ohms \n 10%\nThermostat\nIf applicable, check that the thermostat is adjusted to requested \n value.\nTerminal Blocks\nTightening of screws or clamps\nDirect on Line Motor Starter\nIf applicable, check signal for loss of power.\nTightness of SF6 Gas\nDensity monitoring : Check the density switches and signal/blocked circuits .\nAccuracy test of the pressure gauge must be done at standard reference \n atmosphere i.e. +20 ◦c \n and 101.3 Kpa (1013 mbar)\nRemove the density switch from the circuit-breaker for checking of function.\nImportant Note:\n Min. permissible voltage for test of the circuits in the density switch (30 \n V).\nBlocking Relays\nThe relays shall close when a density switch is pulled out from a pole \n pressurized to filling pressure.\nCorrosion\nOutside: Visual check, particularly check protected components in non heated \n compartments, pull-rod system, clevis couplings, springs\nTreat with anti-rust oil if necessary\nLubrication\nOperating mechanism sliding surfaces of spring bridge with Grease \"M\" and \n chains with Oil \"A\" \nImportant Note:\nGrease ,,M,, is Low-temperature grease for long-term and permanent lubrication \n of worm gears, spur gears and other machine elements. Counteracts wear and \n corrosion. (Grease ,,M,, special Lubricants 1HSB445409-1).\nOil ,,A,, is thin , fully synthetic lubricating oil for precision components \n in the Operating mechanism and circuit breaker. (Oil ,,A,, special \n Lubricants 1HSB445409-1).\nTightening Torque\nCheck of tightening torque on screw joints.( tightening torque for grounding \n 79 Nm)\nRemarks:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nLocation: CB \nCode: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}