{
 "id": "gen-docs-switchgear-cb-257-r0-htm",
 "doc_number": "CB-257-R0",
 "title_en": "CB-257-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-257-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:SF6 Circuit Breakers 220kv"
  },
  {
   "type": "paragraph",
   "text": "HPL245 B1, Mechanism: BLG \n 1002A"
  },
  {
   "type": "paragraph",
   "text": "ABB"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the major maintenance procedures P2, which must be \nperformed on thirty years or after 10,000 mechanical CLOSE/OPEN \noperations (for major overhaul ) or Σ n * I1.8 = 20,000 (for \noverhaul of breaking chambers) n = number of short-circuits I= short-circuit \ncurrent, KA (RMS)"
  },
  {
   "type": "paragraph",
   "text": "Competence Requirement:"
  },
  {
   "type": "list",
   "items": [
    "Personnel authorized by ABB to carry out assembly, commissioning and \n maintenance work",
    "Support from ABB may be necessary in certain cases."
   ]
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. Sahar Mohamed Ali, \naccepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work \n area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc."
  },
  {
   "type": "paragraph",
   "text": "Gas evacuated."
  },
  {
   "type": "paragraph",
   "text": "Complete circuit \n breaker including operating mechanism transported to clean workshop."
  },
  {
   "type": "list",
   "items": [
    "Gas evacuated.",
    "Complete circuit \n breaker including operating mechanism transported to clean workshop.",
    "Closing springs discharged, circuit breaker in \n open position and ground both sides of CB,\n and isolate the control circuits i.e. de-energized"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Safety and health equipment as safety \n helmet, safety shoes, safety harnesses \n ... etc.",
    "Voltage indicator.",
    "Complete tool kit, \n cleaning tools.",
    "Thermovision camera.",
    "Electronic timer.",
    "Gas filling equipment",
    "Spray equipment, clothes and wrenches",
    "Resistance bridge, test current min. 200A dc",
    "Variable DC voltage source",
    "Standard tools, \n close fitting dust mask, long sleeved overall, protective plastic or rubber \n gloves."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Overhaul of Breaking Chamber"
  },
  {
   "type": "paragraph",
   "text": "Porcelain lift off, contacts and PTFE- parts replaced with new ones."
  },
  {
   "type": "paragraph",
   "text": "Major Overhaul of Complete Circuit Breaker and Operating Mechanism"
  },
  {
   "type": "list",
   "items": [
    "Disassembly of the poles and mechanisms, new contacts and PTFE-components are \n to be mounted.",
    "Exchange of outer worn out parts.",
    "If the circuit-breaker and operating mechanism are overhauled for another \n 2,000 operations, selected worn out parts are to be exchanged.",
    "If the circuit breaker and operating mechanism are overhauled for another \n 10,000 operations, in principle all moving parts to be exchanged."
   ]
  },
  {
   "type": "paragraph",
   "text": "Capacitor"
  },
  {
   "type": "paragraph",
   "text": "Check of values: C= CN + 5 % , - 0 % \n Tan δ < 0.2 %"
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: CB \nCode: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:SF6 Circuit Breakers 220kv\nHPL245 B1, Mechanism: BLG \n 1002A\nABB\nIntroduction\nThis document outlines the major maintenance procedures P2, which must be \nperformed on thirty years or after 10,000 mechanical CLOSE/OPEN \noperations (for major overhaul ) or Σ n * I1.8 = 20,000 (for \noverhaul of breaking chambers) n = number of short-circuits I= short-circuit \ncurrent, KA (RMS)\nCompetence Requirement:\nPersonnel authorized by ABB to carry out assembly, commissioning and \n maintenance work\nSupport from ABB may be necessary in certain cases.\nThe first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. Sahar Mohamed Ali, \naccepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work \n area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc.\nGas evacuated.\nComplete circuit \n breaker including operating mechanism transported to clean workshop.\nGas evacuated.\nComplete circuit \n breaker including operating mechanism transported to clean workshop.\nClosing springs discharged, circuit breaker in \n open position and ground both sides of CB,\n and isolate the control circuits i.e. de-energized\nTools and Equipment\nSafety and health equipment as safety \n helmet, safety shoes, safety harnesses \n ... etc.\nVoltage indicator.\nComplete tool kit, \n cleaning tools.\nThermovision camera.\nElectronic timer.\nGas filling equipment\nSpray equipment, clothes and wrenches\nResistance bridge, test current min. 200A dc\nVariable DC voltage source\nStandard tools, \n close fitting dust mask, long sleeved overall, protective plastic or rubber \n gloves.\nWork to be Carried Out\nOverhaul of Breaking Chamber\nPorcelain lift off, contacts and PTFE- parts replaced with new ones.\nMajor Overhaul of Complete Circuit Breaker and Operating Mechanism\nDisassembly of the poles and mechanisms, new contacts and PTFE-components are \n to be mounted.\nExchange of outer worn out parts.\nIf the circuit-breaker and operating mechanism are overhauled for another \n 2,000 operations, selected worn out parts are to be exchanged.\nIf the circuit breaker and operating mechanism are overhauled for another \n 10,000 operations, in principle all moving parts to be exchanged.\nCapacitor\nCheck of values: C= CN + 5 % , - 0 % \n Tan δ < 0.2 %\nRemarks:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nLocation: CB \nCode: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}