{
 "id": "gen-docs-switchgear-cb-261-r0-htm",
 "doc_number": "CB-261-R0",
 "title_en": "CB-261-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-261-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n SF6 Circuit Breaker 220kv"
  },
  {
   "type": "paragraph",
   "text": "S1-245 F3/4031"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I2, which must be performed \nfrom twelve to twenty four years as \nindicated by Y12:24 in the above title block"
  },
  {
   "type": "paragraph",
   "text": "Competence Requirement: \nTo be carried out \nby trained staff or ALSTOM specialists. Take the circuit- breaker out of \nservice, an opening of the pole columns is not necessary."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah Kamel \nMostafa (HV-Dep. Manager), \ntested by eng. \nSahar Mohamed Ali, accepted by electrical general director eng. Said \nMahmoud Hussein \nFarag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "The circuit breaker must be isolated and grounded from both sides..",
    "The position indicator of the closing spring shows \" discharged \"",
    "Isolate the service voltage and control voltage.",
    "The appropriate local safety regulation should be observed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning tools.",
    "Safety belt, safety helmet.",
    "No special tools needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check the cable connections: (fixed inside the operating mechanisms and \n control cubicle).",
    "Check the securing elements of the drive rod (locking nuts).",
    "Functional check of the electrical control circuit: (perform one close \n and one open operation)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Measurement of the Operating Times"
  },
  {
   "type": "list",
   "items": [
    "Take the operating times on one \"close\" and one \"open\" operation at rated \n supply voltage.",
    "The values have to correspond to those given in the routine test certificate.",
    "The opening time is time the from energizing the opening release to contact \n separate .",
    "The close time is the time from energizing the closing release to contact \n touch."
   ]
  },
  {
   "type": "paragraph",
   "text": "Checking of the SF6 Gas Quality"
  },
  {
   "type": "list",
   "items": [
    "Check the gas quality with respect to water content, Sf6 content and acidity.",
    "Dew point ≤ -10 C at nominal pressure",
    "SF6 content > 98 %",
    "Acidity ≤ 10 ppm"
   ]
  },
  {
   "type": "paragraph",
   "text": "Measurement the Resistance of the Main Circuit"
  },
  {
   "type": "list",
   "items": [
    "Measure at the HV terminal directly the values to correspond to those given \n in the routine test certificate .",
    "Check of the bolt connections:",
    "Check for the correct tightening torque on all accessible bolt connection (see \n table B4) below."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "Grade",
     "8.8",
     "A2-70",
     "A2-80"
    ],
    [
     "Nm",
     "ft Ib",
     "Nm",
     "ft Ib",
     "Nm",
     "ft Ib"
    ],
    [
     "M6",
     "10",
     "7",
     "10",
     "7",
     "14",
     "10"
    ],
    [
     "M8",
     "25",
     "18",
     "25",
     "18",
     "33",
     "24"
    ],
    [
     "M10",
     "49",
     "36",
     "49",
     "36",
     "65",
     "48"
    ],
    [
     "M12",
     "86",
     "63",
     "83",
     "61",
     "110",
     "81"
    ],
    [
     "M16",
     "210",
     "155",
     "202",
     "149",
     "270",
     "200"
    ],
    [
     "M20",
     "410",
     "303",
     "394",
     "291",
     "525",
     "388"
    ],
    [
     "M24",
     "710",
     "525",
     "377",
     "278",
     "--",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Tightening \n torques for bolts and nuts"
    ],
    [
     "",
     "(Thread of \n bolts greased with Molykote BR2 plus)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n SF6 Circuit Breaker 220kv\nS1-245 F3/4031\nIntroduction\nThis document outlines the equipment inspection I2, which must be performed \nfrom twelve to twenty four years as \nindicated by Y12:24 in the above title block\nCompetence Requirement: \nTo be carried out \nby trained staff or ALSTOM specialists. Take the circuit- breaker out of \nservice, an opening of the pole columns is not necessary.\nThe first draft initiated by eng. \nSalah Kamel \nMostafa (HV-Dep. Manager), \ntested by eng. \nSahar Mohamed Ali, accepted by electrical general director eng. Said \nMahmoud Hussein \nFarag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc.\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nThe circuit breaker must be isolated and grounded from both sides..\nThe position indicator of the closing spring shows \" discharged \"\nIsolate the service voltage and control voltage.\nThe appropriate local safety regulation should be observed.\nTools and Equipment\nCleaning tools.\nSafety belt, safety helmet.\nNo special tools needed.\nWork to be Carried Out\nCheck the cable connections: (fixed inside the operating mechanisms and \n control cubicle).\nCheck the securing elements of the drive rod (locking nuts).\nFunctional check of the electrical control circuit: (perform one close \n and one open operation).\nMeasurement of the Operating Times\nTake the operating times on one \"close\" and one \"open\" operation at rated \n supply voltage.\nThe values have to correspond to those given in the routine test certificate.\nThe opening time is time the from energizing the opening release to contact \n separate .\nThe close time is the time from energizing the closing release to contact \n touch.\nChecking of the SF6 Gas Quality\nCheck the gas quality with respect to water content, Sf6 content and acidity.\nDew point ≤ -10 C at nominal pressure\nSF6 content > 98 %\nAcidity ≤ 10 ppm\nMeasurement the Resistance of the Main Circuit\nMeasure at the HV terminal directly the values to correspond to those given \n in the routine test certificate .\nCheck of the bolt connections:\nCheck for the correct tightening torque on all accessible bolt connection (see \n table B4) below.\n\n\nRemarks:\n...............................................................................................................................................\n...............................................................................................................................................\nLocation: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}