{
 "id": "gen-docs-switchgear-cb-262-r0-htm",
 "doc_number": "CB-262-R0",
 "title_en": "CB-262-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-262-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the reconditioning procedures P3, which must be performed \nafter 2000 OP as indicated by OP 2000 at rated current in the title block."
  },
  {
   "type": "paragraph",
   "text": "Competence Requirement: to be carried out by trained staff or ALSTOM \nspecialist. take the circuit breaker out of service, an opening of the pole \ncolumns is necessary ."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah Kamel \nMostafa (HV-Dep. Manager), \ntested by eng. \nSahar Mohamed Ali, accepted by electrical general director eng. Said \nMahmoud Hussein \nFarag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "The circuit breaker must be isolated and grounded from both sides..",
    "The position indicator of the closing spring shows \" discharged \"",
    "Isolate the service voltage and control voltage.",
    "The appropriate local safety regulation should be observed.",
    "Pump the Sf6 gas in the service unit and evacuate the column then ventilate \n the pole column.",
    "Wear rubber gloves , protective clothes , gas mask and breathing equipment \n during the opening and cleaning.",
    "Remove decompositions products after having opened the breaker (pole ) or any \n subassembly.",
    "Wipe off decompositions products with a piece of clothes or use a vacuum \n cleaner.",
    "Don't agitate decomposition products unnecessarily.",
    "Neutralize deposits (arc products), adsorption filter and used clothes with a \n 3 % soda solution for 24 hours ,or dispose of as harmful substance."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning tools.",
    "Safety belt, safety helmet.",
    "No special tools needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Replacement of the Arcing \n Contacts"
  },
  {
   "type": "paragraph",
   "text": "Preliminary Remakes"
  },
  {
   "type": "list",
   "items": [
    "Replace the arcing contact in closed, dry and dust free room only.",
    "Do no replace the arcing contacts in the substation in inclement weather \n conditions or in windy conditions.",
    "Clean all functional elements with piece of cloth that has been soaked in \n alcohol, and greases according to the greasing instructions. Replace parts \n when necessary.",
    "Replace the securing elements of bolt connections if it's unscrewed during \n work.",
    "Exposure of SF6 gas compartments to the atmosphere should be kept to minimum.",
    "Water / rain must be prevented at all circumstances."
   ]
  },
  {
   "type": "paragraph",
   "text": "Provisions"
  },
  {
   "type": "paragraph",
   "text": "Tools (see table B5)"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Designation",
     "Weight",
     "Alstom \n Order No.",
     "Qty"
    ],
    [
     "1",
     "Torque wrench \n 30 -150 Nm",
     "2.0kg",
     "1 278 793",
     "1"
    ],
    [
     "2",
     "Torque wrench \n 150 -650 Nm",
     "3.0kg",
     "1 004 163",
     "1"
    ],
    [
     "3",
     "Wrench for \n fixed arcing contact",
     "0.5kg",
     "1 915 617",
     "1"
    ],
    [
     "4",
     "Revision set",
     "6.0kg",
     "1 317 035",
     "1"
    ],
    [
     "5",
     "Adjusting \n device for fixed arcing contact",
     "8.0kg",
     "1 317 035",
     "1"
    ],
    [
     "6",
     "Tongs for \n securing size C85",
     "0.2kg",
     "1 246 370",
     "1"
    ],
    [
     "7",
     "Tension device \n closing spring.",
     "12kg",
     "1 317 140",
     "1"
    ],
    [
     "8",
     "Revision \n trestle",
     "80kg",
     "1 317 114",
     "1*"
    ],
    [
     "* Recommended"
    ],
    [
     "Table B5: Tools for the replacement of the \n arcing contacts"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Accessories ( see table B6)"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Designation",
     "Weight",
     "Alstom \n Order No.",
     "Qty"
    ],
    [
     "1",
     "CRC anti-corrosion spray",
     "0.5kg",
     "1 061 830",
     "1"
    ],
    [
     "2",
     "Loctite green",
     "",
     "1 271 250",
     "10 cm2"
    ],
    [
     "",
     "",
     "1 250 770",
     "250 cm2"
    ],
    [
     "3",
     "Loctite blue",
     "",
     "1 271 249",
     "10 cm2"
    ],
    [
     "",
     "",
     "1 250 782",
     "250 cm2"
    ],
    [
     "4",
     "Scotch abrasive \n pad",
     "",
     "1 260 765",
     "10mx100mm"
    ],
    [
     "5",
     "Cleaning \n alcohol",
     "",
     "1 242 765",
     "51"
    ],
    [
     "Table B6: Tools for the replacement of the \n arcing contacts"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Spare parts (see table B7)"
  },
  {
   "type": "table",
   "rows": [
    [
     "Part No.",
     "Designation",
     "Pieces per pole"
    ],
    [
     "1.01.02 **",
     "Fixed arcing \n contact",
     "1"
    ],
    [
     "1.01.03 **",
     "Main contact upper segment",
     "2*"
    ],
    [
     "1.01.04 **",
     "Main contact upper clamping ring",
     "1*"
    ],
    [
     "1.01.05",
     "PTFE-shield",
     "1"
    ],
    [
     "1.01.07",
     "Bolt",
     "1"
    ],
    [
     "1.01.08",
     "Thrust piece",
     "1"
    ],
    [
     "1.01.09",
     "Main contact lower segment",
     "2*"
    ],
    [
     "1.01.10",
     "Main contact lower clamping ring",
     "1*"
    ],
    [
     "1.03",
     "Interrupter unit complete",
     "1"
    ],
    [
     "1.04",
     "Chamber porcelain gasket",
     "2"
    ],
    [
     "1.05.03",
     "Guide strip PTFE",
     "1"
    ],
    [
     "1.05.04",
     "Guide strip PTFE",
     "2"
    ],
    [
     "1.07",
     "Support porcelain gasket",
     "1"
    ],
    [
     "1.08.04",
     "Filter cartridge",
     "1"
    ],
    [
     "1.08.36",
     "O ring 91.44 x 5.33",
     "1"
    ],
    [
     "1.10",
     "Set of expansion bolts, complete",
     "1"
    ],
    [
     "1.12.02",
     "Locking pin",
     "1"
    ],
    [
     "[5]",
     "Sleeve",
     "1"
    ],
    [
     "[602]",
     "Bolt M6 x 16 A2-70",
     "1"
    ],
    [
     "[610]",
     "Locking pin",
     "1"
    ],
    [
     "* \n Replacement not required. Only after heavy duty performed"
    ],
    [
     "** Special \n tools required"
    ],
    [
     "Table B7:",
     "Spare parts for \n the replacement of the arcing contacts"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "list",
   "items": [
    "Tools (see table B5)",
    "Accessories ( see table B6)",
    "Spare parts (see table B7)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Procedures"
  },
  {
   "type": "list",
   "items": [
    "Open the pole column in closed, dry and dust free rooms only .the arcing \n contacts can easily be replaced by using the revision trestle (see fig. B3).",
    "Breaker in end position (off)",
    "Closing spring \"discharged\"",
    "Store the SF6 gas in a service unit and evacuate the columns .then ventilate \n the pole columns.",
    "Dismantle the density monitor.",
    "Uncouple the operating mechanism.",
    "Dismounted the linkage cover sheet",
    "Fix a rope to the upper HV terminal of the pole columns (fig. B1)",
    "Undo the four fastening bolts of the support / crank case connection.",
    "Lift the pole column, transport to the work shop and mount them on the \n revision trestle in upright position"
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes: if the workshop is \nnot available, the replacement of the arcing contacts can be done in the \nsubstation but only under dry and windless conditions. A dismounting of the pole \ncolumn from the support is not necessary then."
  },
  {
   "type": "paragraph",
   "text": "Dismounting the Complete \nBreaking unit from the Support unit"
  },
  {
   "type": "paragraph",
   "text": "Preconditions"
  },
  {
   "type": "list",
   "items": [
    "Drive rod and lever (3) uncoupled.",
    "Linkage cover sheet dismounted",
    "This procedure is described in the first part A \n of the operating instructions.",
    "Mount the revision set (2.07) at the support and couple it with the lever (3) \n see chapter (6) (measure the length L1) to an accuracy of + or 2 mm .",
    "Dismount the filter housing (fig B1).",
    "Loosen the bolt (1.08.34) by approx. 1.5 turns, pull the securing pin \n (1.08.33) upwards and fasten the bolt again. The of \n the pins are now unsecured.",
    "Pull the pin (1.12.06) out of the opening spring connection (1.1106) .",
    "fix a rope to HV terminal of the pole columns .",
    "Undo bolts M16*50 (fig B1) , take care that no bolt falls. The support \n porcelain may be damage falling bolts.",
    "Move the interrupter unit manually into dismounting position by using the \n revision set. The dismounting position is reached if the measure (L2= L1+78mm) \n the accuracy of L2 IS 2mm. pull the pin out of the opening spring connection \n beforehand.",
    "Lift the interrupter unit by using a crane until split of (60..90mm) is \n reached between the bottom of the support for contact (1.05) and the top of \n the flange of the upper support porcelain."
   ]
  },
  {
   "type": "paragraph",
   "text": "NOTE: The equipment may be damage when the split is > 130 mm."
  },
  {
   "type": "list",
   "items": [
    "Move the interrupter unit in direction end position off by turning the \n stretching bolt (2.07.03) until the locking pin (1.12.02) is uncovered (fig. \n B1) is covered. The movement is limited by locking position of interrupter \n unit. The internal lever follows the movement, if necessary, insert opening \n spring connection (1.11.06) into the internal lever (1.080.10).\n Figure B1: Disassembling the breaking unit from the support unit",
    "Pull out the locking pin (1.12.02).",
    "Lift the breaking unit until the connection piece (1.12.01) and the cap nut \n (1.12.04) are threaded out of the connecting tube (1.03.07) and place it on a \n suitable base. Do not damage the gasket .",
    "Protect the support unit and mount the cover to provide water penetration."
   ]
  },
  {
   "type": "paragraph",
   "text": "Change of the Arcing Contact"
  },
  {
   "type": "paragraph",
   "text": "Replace the fixed arcing contact (1.1.02). Renew the bolt (torque 65Nm) and (PTFE) \n shield.\n Figure B2: Disassembling the breaking unit"
  },
  {
   "type": "table",
   "rows": [
    [
     "- Fixed contact",
     "1.01"
    ],
    [
     "- Fixed arcing \n contact",
     "1.01.02"
    ],
    [
     "- Main contact \n segment (upper part)",
     "1.01.03"
    ],
    [
     "- Main contact \n clamping ring (upper part)",
     "1.01.04"
    ],
    [
     "- PTFE-shield",
     "1.01.05"
    ],
    [
     "- Bolt",
     "1.01.06"
    ],
    [
     "- Thrust piece",
     "1.01.07"
    ],
    [
     "- Main contact \n segment (lower part)",
     "1.01.08"
    ],
    [
     "- Main contact \n clamping ring (lower part)",
     "1.01.09"
    ],
    [
     "- Chamber porcelain",
     "1.01.10"
    ],
    [
     "- Chamber porcelain",
     "1.02"
    ],
    [
     "- Interrupter unit",
     "1.03"
    ],
    [
     "- Chamber porcelain gasket",
     "1.04"
    ],
    [
     "- Support for contact",
     "1.05"
    ],
    [
     "- Support porcelain",
     "1.06"
    ],
    [
     "- Support porcelain gasket",
     "1.07"
    ],
    [
     "- Set of expansion bolts",
     "1.10"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "NOTE:- do not forget the gasket (1.04) take notice of the position of the \nHV terminal pads ."
  },
  {
   "type": "list",
   "items": [
    "Loosen the expansion bolts at the fixed contact (1.01) and proceed as \n described in chapter 6.2 (fig. B2).",
    "Lift the fixed contact upwards out of chamber porcelain, place it on dry pad \n ,clean the surfaces and remove any adhering decomposition products.",
    "Replace the fixed arcing contact (1.1.02). Renew the bolt (torque 65Nm) and (PTFE) \n shield.\n Figure B2: Disassembling the breaking unit",
    "Undo the connection chamber porcelain support or contact (1.05) by thrust \n piece (1.01.08) loosening the bolts (1.26) (see fig. B2)",
    "Lift the chamber porcelain, place it in a dry pad and clean the inner surfaces \n from any decomposition products.",
    "Pull the complete interrupter unit (1.03) out of support for contact.",
    "Mount the new interrupter unit in support for contact (1.05).",
    "Replace (guide strips PTFE locking pin gasket).",
    "Mount the chamber porcelain .fasten the bolts (1.26) and tighten with 210Nm",
    "When mounting the fixed contact on the chamber porcelain the contact has to be \n positioned with respect to the interrupter unit.",
    "Place the preassembled unit (chamber porcelain and support for contact) on a \n suitable assembling trestle . for mounting the closing buffer (10.03) (fig. \n B3), a sufficient space is necessary.",
    "Couple the closing buffer (10.03) and the connecting tube with the locking pin \n (1.12.02) and pull them down until they lock.",
    "Undo the six expansion bolts of the fixed contacts , the locking bolts remain \n in the interrupter unit screw three centering pins (10.02) into the fixed \n contact. Spread them evenly (see fig. B3).",
    "Put there spacers evenly spread on the upper flange of the chamber porcelain.",
    "NOTE:- do not forget the gasket (1.04) take notice of the position of the \nHV terminal pads .",
    "Move the interrupter unit (1.03) by pushing the closing buffer (10.03) \n up to the lower support into centered position and secure with to bolts (M16) .",
    "Remove the spacers (10.01) and drop the interrupter unit.",
    "Mount expansion and locking bolts. (Before removing the centering pins, fix \n the fixed contact with the locking bolts ) .",
    "Pull the closing buffer (10.3) with the connecting tube and the locking pin \n (1.12.02) down until they lock. The position of the axle of the locking pin is \n now a bout 15 mm blow the fastening pad of the support porcelain (fig. B3)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Figure B3: Mounting of the Breaking Unit"
  },
  {
   "type": "table",
   "rows": [
    [
     "- Connecting tube",
     "1.03.07"
    ],
    [
     "- Chamber porcelain gasket",
     "1.04"
    ],
    [
     "- Insulating rod",
     "1.12"
    ],
    [
     "- Locking pin",
     "1.12.02"
    ],
    [
     "- Revision set",
     "2.07"
    ],
    [
     "- Revision trestle",
     "9.0"
    ],
    [
     "- Metal spacer",
     "10.01"
    ],
    [
     "- Centering pin",
     "10.02"
    ],
    [
     "- Closing buffer",
     "10.03"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Mounting of the Breaking unit \non the Support unit"
  },
  {
   "type": "paragraph",
   "text": "Preconditions: Revision \nset mounted and adjust to measure L2 in accordance with (chapter B)."
  },
  {
   "type": "list",
   "items": [
    "Remove uncovered gasket (1.07) of the support porcelain.",
    "Lift the breaking unit and guide the connecting tube (1.03.07) onto the \n connecting pieces (1.12.01) , the drilling of the pins of the connecting tube \n and of the connecting pieces must be in line (fig.B1).",
    "Make sure of the correct positioning of the HV terminal pads, correct angular \n of the drilling of the connecting tube , turn the tube if necessary",
    "Mount the locking pin (1.12.02).",
    "Drop the breaking unit and fix it with bolts (1.15) and washers (1.14) on the \n support unit fasten the bolts with 210Nm. (take care no bolts falls. the \n support porcelain may be damaged by falling bolts).",
    "Move the interrupter unit in end position (off ) by using revision set the \n end position \"Off\" is reached. If the drilling of the internal lever (1.8.10) \n and opening spring connection (1.11.06) are in line."
   ]
  },
  {
   "type": "paragraph",
   "text": "Caution: - during the movement, the opening spring connection has to be \nguide into the internal lever."
  },
  {
   "type": "list",
   "items": [
    "Mount the pin (1.12.06) of the opening spring connection (1.11.06) (see fig. \n B1) .",
    "Lock the securing pin (1.08.33) by loosen the bolt by (1.08.34) approx. 1.5 \n turns , push the securing pin down and fix the bolt (1.08.34) with (13 Nm) \n .the heads of the pins are now partially covered by the securing pin .",
    "Dismount revision set and mount linkage cover sheet."
   ]
  },
  {
   "type": "paragraph",
   "text": "Replace the Adsorption Filter"
  },
  {
   "type": "list",
   "items": [
    "Undo the filter hosing (1.08.21), remove securing ring (1.08.20) and \n perforated sheet (1.08.05) .",
    "Pull out the used filter cartridge (1.08.04), insert a now cartridge and \n replace securing ring and perforated sheet.",
    "Replace o-ring (1.08.36).",
    "Mount the cover and fasten the bolts with (10Nm).",
    "Evacuate the breaker, top up with sf6 to the rated pressure and put it into \n operation. The procedure is described in port A chapter (4).",
    "With SF6 leak detector. Check all flanges connection opened during the \n revision."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembling of Complete Pole \nColumn"
  },
  {
   "type": "paragraph",
   "text": "Preliminary Remakes \n(see 1.1)"
  },
  {
   "type": "paragraph",
   "text": "Provisions"
  },
  {
   "type": "paragraph",
   "text": "Tools (in table B8 in additional to that in table B5)"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Designation",
     "Weight",
     "Alstom \n Order No.",
     "Qty"
    ],
    [
     "1",
     "Tongs for \n securing ring size A10",
     "0.2kg",
     "1 256 924",
     "1"
    ],
    [
     "2",
     "Tongs for \n securing ring size D125",
     "0.3kg",
     "1 257 924",
     "1"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "list",
   "items": [
    "Tools (in table B8 in additional to that in table B5)",
    "Accessories (see table B6 )",
    "Spear parts (see table B7) (additional to that in table \n B9)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Procedures"
  },
  {
   "type": "list",
   "items": [
    "Dismounting of Breaking unit",
    "Disassembling of the Support unit as per (fig. B4)",
    "Undo the support porcelain (1.06) at the lower flange and lift it out over the \n insulation rod (1.12).",
    "Dismount the guide plate (fig. B4, 1.13)",
    "Undo the lower support porcelain (1.06) at the lower flange and lift it out \n over the insulating rod (1.12) (see fig. B4)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Figure B4: Disassembling the support unit"
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the reconditioning procedures P3, which must be performed \nafter 2000 OP as indicated by OP 2000 at rated current in the title block.\nCompetence Requirement: to be carried out by trained staff or ALSTOM \nspecialist. take the circuit breaker out of service, an opening of the pole \ncolumns is necessary .\nThe first draft initiated by eng. \nSalah Kamel \nMostafa (HV-Dep. Manager), \ntested by eng. \nSahar Mohamed Ali, accepted by electrical general director eng. Said \nMahmoud Hussein \nFarag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc.\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nThe circuit breaker must be isolated and grounded from both sides..\nThe position indicator of the closing spring shows \" discharged \"\nIsolate the service voltage and control voltage.\nThe appropriate local safety regulation should be observed.\nPump the Sf6 gas in the service unit and evacuate the column then ventilate \n the pole column.\nWear rubber gloves , protective clothes , gas mask and breathing equipment \n during the opening and cleaning.\nRemove decompositions products after having opened the breaker (pole ) or any \n subassembly.\nWipe off decompositions products with a piece of clothes or use a vacuum \n cleaner.\nDon't agitate decomposition products unnecessarily.\nNeutralize deposits (arc products), adsorption filter and used clothes with a \n 3 % soda solution for 24 hours ,or dispose of as harmful substance.\nTools and Equipment\nCleaning tools.\nSafety belt, safety helmet.\nNo special tools needed.\nWork to be Carried Out\nReplacement of the Arcing \n Contacts\nPreliminary Remakes\nReplace the arcing contact in closed, dry and dust free room only.\nDo no replace the arcing contacts in the substation in inclement weather \n conditions or in windy conditions.\nClean all functional elements with piece of cloth that has been soaked in \n alcohol, and greases according to the greasing instructions. Replace parts \n when necessary.\nReplace the securing elements of bolt connections if it's unscrewed during \n work.\nExposure of SF6 gas compartments to the atmosphere should be kept to minimum.\nWater / rain must be prevented at all circumstances.\nProvisions\nTools (see table B5)\nItem | Designation | Weight | Alstom \n Order No. | Qty\n1 | Torque wrench \n 30 -150 Nm | 2.0kg | 1 278 793 | 1\n2 | Torque wrench \n 150 -650 Nm | 3.0kg | 1 004 163 | 1\n3 | Wrench for \n fixed arcing contact | 0.5kg | 1 915 617 | 1\n4 | Revision set | 6.0kg | 1 317 035 | 1\n5 | Adjusting \n device for fixed arcing contact | 8.0kg | 1 317 035 | 1\n6 | Tongs for \n securing size C85 | 0.2kg | 1 246 370 | 1\n7 | Tension device \n closing spring. | 12kg | 1 317 140 | 1\n8 | Revision \n trestle | 80kg | 1 317 114 | 1*\n* Recommended\nTable B5: Tools for the replacement of the \n arcing contacts\nAccessories ( see table B6)\nItem | Designation | Weight | Alstom \n Order No. | Qty\n1 | CRC anti-corrosion spray | 0.5kg | 1 061 830 | 1\n2 | Loctite green |  | 1 271 250 | 10 cm2\n |  | 1 250 770 | 250 cm2\n3 | Loctite blue |  | 1 271 249 | 10 cm2\n |  | 1 250 782 | 250 cm2\n4 | Scotch abrasive \n pad |  | 1 260 765 | 10mx100mm\n5 | Cleaning \n alcohol |  | 1 242 765 | 51\nTable B6: Tools for the replacement of the \n arcing contacts\nSpare parts (see table B7)\nPart No. | Designation | Pieces per pole\n1.01.02 ** | Fixed arcing \n contact | 1\n1.01.03 ** | Main contact upper segment | 2*\n1.01.04 ** | Main contact upper clamping ring | 1*\n1.01.05 | PTFE-shield | 1\n1.01.07 | Bolt | 1\n1.01.08 | Thrust piece | 1\n1.01.09 | Main contact lower segment | 2*\n1.01.10 | Main contact lower clamping ring | 1*\n1.03 | Interrupter unit complete | 1\n1.04 | Chamber porcelain gasket | 2\n1.05.03 | Guide strip PTFE | 1\n1.05.04 | Guide strip PTFE | 2\n1.07 | Support porcelain gasket | 1\n1.08.04 | Filter cartridge | 1\n1.08.36 | O ring 91.44 x 5.33 | 1\n1.10 | Set of expansion bolts, complete | 1\n1.12.02 | Locking pin | 1\n[5] | Sleeve | 1\n[602] | Bolt M6 x 16 A2-70 | 1\n[610] | Locking pin | 1\n* \n Replacement not required. Only after heavy duty performed\n** Special \n tools required\nTable B7: | Spare parts for \n the replacement of the arcing contacts\nTools (see table B5)\nAccessories ( see table B6)\nSpare parts (see table B7)\nProcedures\nOpen the pole column in closed, dry and dust free rooms only .the arcing \n contacts can easily be replaced by using the revision trestle (see fig. B3).\nBreaker in end position (off)\nClosing spring \"discharged\"\nStore the SF6 gas in a service unit and evacuate the columns .then ventilate \n the pole columns.\nDismantle the density monitor.\nUncouple the operating mechanism.\nDismounted the linkage cover sheet\nFix a rope to the upper HV terminal of the pole columns (fig. B1)\nUndo the four fastening bolts of the support / crank case connection.\nLift the pole column, transport to the work shop and mount them on the \n revision trestle in upright position\nNotes: if the workshop is \nnot available, the replacement of the arcing contacts can be done in the \nsubstation but only under dry and windless conditions. A dismounting of the pole \ncolumn from the support is not necessary then.\nDismounting the Complete \nBreaking unit from the Support unit\nPreconditions\nDrive rod and lever (3) uncoupled.\nLinkage cover sheet dismounted\nThis procedure is described in the first part A \n of the operating instructions.\nMount the revision set (2.07) at the support and couple it with the lever (3) \n see chapter (6) (measure the length L1) to an accuracy of + or 2 mm .\nDismount the filter housing (fig B1).\nLoosen the bolt (1.08.34) by approx. 1.5 turns, pull the securing pin \n (1.08.33) upwards and fasten the bolt again. The of \n the pins are now unsecured.\nPull the pin (1.12.06) out of the opening spring connection (1.1106) .\nfix a rope to HV terminal of the pole columns .\nUndo bolts M16*50 (fig B1) , take care that no bolt falls. The support \n porcelain may be damage falling bolts.\nMove the interrupter unit manually into dismounting position by using the \n revision set. The dismounting position is reached if the measure (L2= L1+78mm) \n the accuracy of L2 IS 2mm. pull the pin out of the opening spring connection \n beforehand.\nLift the interrupter unit by using a crane until split of (60..90mm) is \n reached between the bottom of the support for contact (1.05) and the top of \n the flange of the upper support porcelain.\nNOTE: The equipment may be damage when the split is > 130 mm.\nMove the interrupter unit in direction end position off by turning the \n stretching bolt (2.07.03) until the locking pin (1.12.02) is uncovered (fig. \n B1) is covered. The movement is limited by locking position of interrupter \n unit. The internal lever follows the movement, if necessary, insert opening \n spring connection (1.11.06) into the internal lever (1.080.10).\n Figure B1: Disassembling the breaking unit from the support unit\nPull out the locking pin (1.12.02).\nLift the breaking unit until the connection piece (1.12.01) and the cap nut \n (1.12.04) are threaded out of the connecting tube (1.03.07) and place it on a \n suitable base. Do not damage the gasket .\nProtect the support unit and mount the cover to provide water penetration.\nChange of the Arcing Contact\nReplace the fixed arcing contact (1.1.02). Renew the bolt (torque 65Nm) and (PTFE) \n shield.\n Figure B2: Disassembling the breaking unit\n- Fixed contact | 1.01\n- Fixed arcing \n contact | 1.01.02\n- Main contact \n segment (upper part) | 1.01.03\n- Main contact \n clamping ring (upper part) | 1.01.04\n- PTFE-shield | 1.01.05\n- Bolt | 1.01.06\n- Thrust piece | 1.01.07\n- Main contact \n segment (lower part) | 1.01.08\n- Main contact \n clamping ring (lower part) | 1.01.09\n- Chamber porcelain | 1.01.10\n- Chamber porcelain | 1.02\n- Interrupter unit | 1.03\n- Chamber porcelain gasket | 1.04\n- Support for contact | 1.05\n- Support porcelain | 1.06\n- Support porcelain gasket | 1.07\n- Set of expansion bolts | 1.10\nNOTE:- do not forget the gasket (1.04) take notice of the position of the \nHV terminal pads .\nLoosen the expansion bolts at the fixed contact (1.01) and proceed as \n described in chapter 6.2 (fig. B2).\nLift the fixed contact upwards out of chamber porcelain, place it on dry pad \n ,clean the surfaces and remove any adhering decomposition products.\nReplace the fixed arcing contact (1.1.02). Renew the bolt (torque 65Nm) and (PTFE) \n shield.\n Figure B2: Disassembling the breaking unit\nUndo the connection chamber porcelain support or contact (1.05) by thrust \n piece (1.01.08) loosening the bolts (1.26) (see fig. B2)\nLift the chamber porcelain, place it in a dry pad and clean the inner surfaces \n from any decomposition products.\nPull the complete interrupter unit (1.03) out of support for contact.\nMount the new interrupter unit in support for contact (1.05).\nReplace (guide strips PTFE locking pin gasket).\nMount the chamber porcelain .fasten the bolts (1.26) and tighten with 210Nm\nWhen mounting the fixed contact on the chamber porcelain the contact has to be \n positioned with respect to the interrupter unit.\nPlace the preassembled unit (chamber porcelain and support for contact) on a \n suitable assembling trestle . for mounting the closing buffer (10.03) (fig. \n B3), a sufficient space is necessary.\nCouple the closing buffer (10.03) and the connecting tube with the locking pin \n (1.12.02) and pull them down until they lock.\nUndo the six expansion bolts of the fixed contacts , the locking bolts remain \n in the interrupter unit screw three centering pins (10.02) into the fixed \n contact. Spread them evenly (see fig. B3).\nPut there spacers evenly spread on the upper flange of the chamber porcelain.\nNOTE:- do not forget the gasket (1.04) take notice of the position of the \nHV terminal pads .\nMove the interrupter unit (1.03) by pushing the closing buffer (10.03) \n up to the lower support into centered position and secure with to bolts (M16) .\nRemove the spacers (10.01) and drop the interrupter unit.\nMount expansion and locking bolts. (Before removing the centering pins, fix \n the fixed contact with the locking bolts ) .\nPull the closing buffer (10.3) with the connecting tube and the locking pin \n (1.12.02) down until they lock. The position of the axle of the locking pin is \n now a bout 15 mm blow the fastening pad of the support porcelain (fig. B3).\nFigure B3: Mounting of the Breaking Unit\n- Connecting tube | 1.03.07\n- Chamber porcelain gasket | 1.04\n- Insulating rod | 1.12\n- Locking pin | 1.12.02\n- Revision set | 2.07\n- Revision trestle | 9.0\n- Metal spacer | 10.01\n- Centering pin | 10.02\n- Closing buffer | 10.03\nMounting of the Breaking unit \non the Support unit\nPreconditions: Revision \nset mounted and adjust to measure L2 in accordance with (chapter B).\nRemove uncovered gasket (1.07) of the support porcelain.\nLift the breaking unit and guide the connecting tube (1.03.07) onto the \n connecting pieces (1.12.01) , the drilling of the pins of the connecting tube \n and of the connecting pieces must be in line (fig.B1).\nMake sure of the correct positioning of the HV terminal pads, correct angular \n of the drilling of the connecting tube , turn the tube if necessary\nMount the locking pin (1.12.02).\nDrop the breaking unit and fix it with bolts (1.15) and washers (1.14) on the \n support unit fasten the bolts with 210Nm. (take care no bolts falls. the \n support porcelain may be damaged by falling bolts).\nMove the interrupter unit in end position (off ) by using revision set the \n end position \"Off\" is reached. If the drilling of the internal lever (1.8.10) \n and opening spring connection (1.11.06) are in line.\nCaution: - during the movement, the opening spring connection has to be \nguide into the internal lever.\nMount the pin (1.12.06) of the opening spring connection (1.11.06) (see fig. \n B1) .\nLock the securing pin (1.08.33) by loosen the bolt by (1.08.34) approx. 1.5 \n turns , push the securing pin down and fix the bolt (1.08.34) with (13 Nm) \n .the heads of the pins are now partially covered by the securing pin .\nDismount revision set and mount linkage cover sheet.\nReplace the Adsorption Filter\nUndo the filter hosing (1.08.21), remove securing ring (1.08.20) and \n perforated sheet (1.08.05) .\nPull out the used filter cartridge (1.08.04), insert a now cartridge and \n replace securing ring and perforated sheet.\nReplace o-ring (1.08.36).\nMount the cover and fasten the bolts with (10Nm).\nEvacuate the breaker, top up with sf6 to the rated pressure and put it into \n operation. The procedure is described in port A chapter (4).\nWith SF6 leak detector. Check all flanges connection opened during the \n revision.\nDisassembling of Complete Pole \nColumn\nPreliminary Remakes \n(see 1.1)\nProvisions\nTools (in table B8 in additional to that in table B5)\nItem | Designation | Weight | Alstom \n Order No. | Qty\n1 | Tongs for \n securing ring size A10 | 0.2kg | 1 256 924 | 1\n2 | Tongs for \n securing ring size D125 | 0.3kg | 1 257 924 | 1\nTools (in table B8 in additional to that in table B5)\nAccessories (see table B6 )\nSpear parts (see table B7) (additional to that in table \n B9)\nProcedures\nDismounting of Breaking unit\nDisassembling of the Support unit as per (fig. B4)\nUndo the support porcelain (1.06) at the lower flange and lift it out over the \n insulation rod (1.12).\nDismount the guide plate (fig. B4, 1.13)\nUndo the lower support porcelain (1.06) at the lower flange and lift it out \n over the insulating rod (1.12) (see fig. B4).\nFigure B4: Disassembling the support unit\nRemarks:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nLocation: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-262-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-262-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-262-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-262-04.jpg",
   "alt": ""
  }
 ]
}