{
 "id": "gen-docs-switchgear-cb-263-r0-htm",
 "doc_number": "CB-263-R0",
 "title_en": "CB-263-r0 \nAPPROVED",
 "title_ar": "CB-263-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-263-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must be performed \nevery five years as indicated by Y5 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "Inspection and maintenance (service general). The circuit breaker can only \nfunction reliably if it is correctly maintained."
  },
  {
   "type": "paragraph",
   "text": "The purpose of the inspection and maintenance are:"
  },
  {
   "type": "list",
   "items": [
    "To determine to what extent certain parts have \n warm and to assess their state.",
    "To ensure that parts still in a good condition are kept in this state.",
    "To replace certain parts in good time."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection and maintenance (schedule): The inspection and maintenance \nservice scheduled in the table are each offered separately by Siemens."
  },
  {
   "type": "table",
   "rows": [
    [
     "No",
     "Described of \n Inspection and Maintenance Service",
     "Due Time Interval or Wear",
     "Remarks"
    ],
    [
     "1",
     "Visual Check",
     "After 5,15,25 Years",
     "________",
     "1- Circuit breaker must be taken out of service and must be isolated.\n 2- Gas compartments need not be opened."
    ],
    [
     "2",
     "Routine Inspection",
     "After 10 Years",
     "After 3000 mechanical cycle \n I ≤ I rated",
     "1- Circuit breaker must be taken out of service and must be \n isolated.\n 2- Gas compartments need not be opened."
    ],
    [
     "3",
     "Major Inspection",
     "After 20 Years",
     "After 6000 mechanical cycle",
     "1- Circuit breaker must be taken out of service and must be \n isolated.\n 2- Gas compartments need not be opened."
    ],
    [
     "4",
     "Contact System",
     "______",
     "Permissible number of fault current operation \n equaled",
     "1- Circuit breaker must be taken out of service and must be \n isolated.\n 2- Gas compartments are opened"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah Kamel \nMostafa (HV-Dep. Manager), \ntested by eng. \nSahar Mohamed Ali, accepted by electrical general director eng. Said \nMahmoud Hussein \nFarag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "The circuit breaker must be isolated and grounded from both sides.."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning tools.",
    "Safety belt, safety helmet.",
    "Normal tools are needed.",
    "Sf6 filling device type w348.",
    "Oil precision gauge."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "General Check"
  },
  {
   "type": "paragraph",
   "text": "This check covers visual inspection of the circuit breaker without it having \n to be dismantled visual inspection covers:"
  },
  {
   "type": "list",
   "items": [
    "The pressure of the SF6 and N2 filling.",
    "The tightness.",
    "Contamination of insulating parts.",
    "Leaks in the hydraulic system.",
    "Damage in the porcelain body and inadequate earth."
   ]
  },
  {
   "type": "paragraph",
   "text": "Note: The number of make and break operations \n(if counter is present) and any particular occurrences such as:"
  },
  {
   "type": "list",
   "items": [
    "Impermissible switching sequence.",
    "Incorrect closing and opening of the circuit breaker.",
    "Loss in the SF6 and N2 gas.",
    "Oil leaks in the operating mechanism."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check the SF6 Filling"
  },
  {
   "type": "list",
   "items": [
    "Connect the precision pressure gauge (class 0.6) (0-15) bar to \n maintenance flange w1 (fig. 6).",
    "Check the SF6 gas that may be left in the service unit."
   ]
  },
  {
   "type": "list",
   "items": [
    "If the measured value not more than 0.3 bar below the filling curve \n specified , the filling must be correct .",
    "If the measured value more than 0.3 bar below the filling curve specified, a \n leak test must be carried out and the leak must be repaired. then the \n filling must be correct."
   ]
  },
  {
   "type": "paragraph",
   "text": "Visual Check of Tightness of the Hydraulic System"
  },
  {
   "type": "paragraph",
   "text": "The visual inspection covers all screwed connections visible from out side and \n the connections of the hydraulic system, moreover, hydraulic monitoring unit, \n the valve block, hydraulic storage cylinder and the operating mechanism must \n be checked for visible leaks."
  },
  {
   "type": "paragraph",
   "text": "Check for Possible Corrosion on the Hydraulic \n Storage Cylinder"
  },
  {
   "type": "list",
   "items": [
    "Check of releases for fixed seat and damage",
    "Check the lever of closing and opening solenoids for damage . check the \n solenoids , the setscrews on the lever and the aluminum ring nut for fixed \n seating (fig. 9)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of Oil Level and Oil Condition \nif Necessary, Refill"
  },
  {
   "type": "list",
   "items": [
    "Un pressurize the hydraulic system with the circuit breaker \n only in the off position,",
    "Open the pressure release valve (14.37 fig. 10).",
    "With the oil pressurized and in a steady state , the oil level \n must be visual down to the bottom edge of the filling in strainer of the oil \n tank (fig. 12)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Check the priming Pressure of Nitrogen"
  },
  {
   "type": "list",
   "items": [
    "Fig. 16 shows the N2 priming pressure as a function of the temperature.",
    "It is necessary to measure the N2 temperature by measurement on the storage \n cylinder."
   ]
  },
  {
   "type": "paragraph",
   "text": "Measuring the N2 Priming Pressure on the Oil side as follows:"
  },
  {
   "type": "list",
   "items": [
    "Connect the precision pressure gauge (class 0.6 ) to the measuring connection \n M2 (fig. 10) of the control unit with the oil un pressurized.",
    "Close the pressure release valve 14.37 (fig. 10).",
    "Switch on the oil pump. Shortly after the oil pump has been switch on, the \n pointer jump to the priming pressure value.",
    "If the priming pressure is more than 5 bar below the tolerance, the N2 filling \n should be corrected.",
    "The gas side of the hydraulic reservoir may only be filled with (N2 purity \n 99.99% , O2 content less than 50ppm , H2O content 30ppm)",
    "No other gases may be used for the hydraulic reservoir.",
    "Owing to the permissible leak rate of approximately (2-5)bar the priming \n pressure can drop below the nominal filling pressure during the operating \n period. for example: Circuit breaker has been in operation for 5 years, check \n of the priming pressure in the storage unit shows a measurement of 183 bar."
   ]
  },
  {
   "type": "paragraph",
   "text": "The permissible leakage rate has not been exceeded. even if the priming \npressure deviates."
  },
  {
   "type": "list",
   "items": [
    "For filling in the N2 gas a pump set is required whet can be \n bought or borrowed from the erecting department (ANL.A4) in erlangen \n (fig. 18).",
    "The procedures of the N2 gas filling are:"
   ]
  },
  {
   "type": "list",
   "items": [
    "Un screw the nut 13.2.18 (fig. 17).",
    "Fit the connection of the N2 filling device (fig. 18).",
    "Correct the N2 filling pressure according to (fig. 16)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of the Opening and Closing Pressure of the Safety valve"
  },
  {
   "type": "list",
   "items": [
    "Operate contactor K9 in the control cubical (fig. \n 11) electrically.",
    "The oil pump increases the oil pressure in the hydraulic \n system beyond the nominal pressure.",
    "The safety valve operate and passes the oil from the high \n pressure section to the unpressurized part of hydraulic system",
    "The operating pressure must be between (375 412) bar.",
    "when the pump switched off , determine the closing pressure of \n the safety valve (the closing value must be at least 10 bar above the upper \n pump on value (320bar).",
    "if the pressure values are outside these limits, a new safety \n valve must be used. The breaker must not be put into operation before this \n has been done. The new safety valve must be the same type as the old one."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check the Operating values of the SF6 Density Monitor and Oil \nPressure Monitor"
  },
  {
   "type": "paragraph",
   "text": "SF6 Density Monitor Operating Values \nCheck"
  },
  {
   "type": "list",
   "items": [
    "To determine the operating values of the SF6 density monitor follow these \n procedures:",
    "Connect the sf6 gas to the maintenance flange w1 through a distributor with t \n drain value fixed on it a precision SF6 pressure gauge class 0.6 (0-10) bar \n and a safety valve as show in (fig. 6).",
    "Open the drain valve of the distributor to reduce the sf6 \n pressure of the circuit breaker.",
    "Read and record the values of the precision gauge at which the \n sf6 density monitor function (alarm, lock out)during the pressure density \n process.",
    "Close of the distributor drain valve and open sf6 cylinder \n regulator valve to the increase the SF6 pressure inside the circuit breaker.",
    "Read and record during this process values of the values of \n the precision gauge at which the sf6 lock out and alarm are cleared."
   ]
  },
  {
   "type": "paragraph",
   "text": "Oil Pressure Monitor Operating \n Value Check"
  },
  {
   "type": "list",
   "items": [
    "Open the pressure release valve 14.37 ( fig. 10) to unpressurized the hydraulic circuit (for this switch off the out pump CB).",
    "Connect the test pressure gauge to M2.",
    "Close the valve 14.37 again and switch on the oil pump to \n bring the system to the Nominal Pressure.",
    "Reduce the pressure with the valve 14.37 and chick the \n operating values of the pressure switch using the pressure monitor (see \n section 1-0080 under technical data)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of the Heating Effect of the Anti Condensation Heater"
  },
  {
   "type": "list",
   "items": [
    "Check the function of the external monitoring circuit, if \n provided, for the anticondensation heating.",
    "If this heating is not monitored, the current consumption \n should be measured."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check for Corrosion Protection and Touch up where Necessary"
  },
  {
   "type": "list",
   "items": [
    "Check the paint finish of the circuit breaker for damage.",
    "Defective parts must be derusted provided a priming coat and \n varnished."
   ]
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which must be performed \nevery five years as indicated by Y5 in the above title block.\nInspection and maintenance (service general). The circuit breaker can only \nfunction reliably if it is correctly maintained.\nThe purpose of the inspection and maintenance are:\nTo determine to what extent certain parts have \n warm and to assess their state.\nTo ensure that parts still in a good condition are kept in this state.\nTo replace certain parts in good time.\nInspection and maintenance (schedule): The inspection and maintenance \nservice scheduled in the table are each offered separately by Siemens.\nNo | Described of \n Inspection and Maintenance Service | Due Time Interval or Wear | Remarks\n1 | Visual Check | After 5,15,25 Years | ________ | 1- Circuit breaker must be taken out of service and must be isolated.\n 2- Gas compartments need not be opened.\n2 | Routine Inspection | After 10 Years | After 3000 mechanical cycle \n I ≤ I rated | 1- Circuit breaker must be taken out of service and must be \n isolated.\n 2- Gas compartments need not be opened.\n3 | Major Inspection | After 20 Years | After 6000 mechanical cycle | 1- Circuit breaker must be taken out of service and must be \n isolated.\n 2- Gas compartments need not be opened.\n4 | Contact System | ______ | Permissible number of fault current operation \n equaled | 1- Circuit breaker must be taken out of service and must be \n isolated.\n 2- Gas compartments are opened\nThe first draft initiated by eng. \nSalah Kamel \nMostafa (HV-Dep. Manager), \ntested by eng. \nSahar Mohamed Ali, accepted by electrical general director eng. Said \nMahmoud Hussein \nFarag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc.\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nThe circuit breaker must be isolated and grounded from both sides..\nTools and Equipment\nCleaning tools.\nSafety belt, safety helmet.\nNormal tools are needed.\nSf6 filling device type w348.\nOil precision gauge.\nWork to be Carried Out\nGeneral Check\nThis check covers visual inspection of the circuit breaker without it having \n to be dismantled visual inspection covers:\nThe pressure of the SF6 and N2 filling.\nThe tightness.\nContamination of insulating parts.\nLeaks in the hydraulic system.\nDamage in the porcelain body and inadequate earth.\nNote: The number of make and break operations \n(if counter is present) and any particular occurrences such as:\nImpermissible switching sequence.\nIncorrect closing and opening of the circuit breaker.\nLoss in the SF6 and N2 gas.\nOil leaks in the operating mechanism.\nCheck the SF6 Filling\nConnect the precision pressure gauge (class 0.6) (0-15) bar to \n maintenance flange w1 (fig. 6).\nCheck the SF6 gas that may be left in the service unit.\nIf the measured value not more than 0.3 bar below the filling curve \n specified , the filling must be correct .\nIf the measured value more than 0.3 bar below the filling curve specified, a \n leak test must be carried out and the leak must be repaired. then the \n filling must be correct.\nVisual Check of Tightness of the Hydraulic System\nThe visual inspection covers all screwed connections visible from out side and \n the connections of the hydraulic system, moreover, hydraulic monitoring unit, \n the valve block, hydraulic storage cylinder and the operating mechanism must \n be checked for visible leaks.\nCheck for Possible Corrosion on the Hydraulic \n Storage Cylinder\nCheck of releases for fixed seat and damage\nCheck the lever of closing and opening solenoids for damage . check the \n solenoids , the setscrews on the lever and the aluminum ring nut for fixed \n seating (fig. 9)\nCheck of Oil Level and Oil Condition \nif Necessary, Refill\nUn pressurize the hydraulic system with the circuit breaker \n only in the off position,\nOpen the pressure release valve (14.37 fig. 10).\nWith the oil pressurized and in a steady state , the oil level \n must be visual down to the bottom edge of the filling in strainer of the oil \n tank (fig. 12)\nCheck the priming Pressure of Nitrogen\nFig. 16 shows the N2 priming pressure as a function of the temperature.\nIt is necessary to measure the N2 temperature by measurement on the storage \n cylinder.\nMeasuring the N2 Priming Pressure on the Oil side as follows:\nConnect the precision pressure gauge (class 0.6 ) to the measuring connection \n M2 (fig. 10) of the control unit with the oil un pressurized.\nClose the pressure release valve 14.37 (fig. 10).\nSwitch on the oil pump. Shortly after the oil pump has been switch on, the \n pointer jump to the priming pressure value.\nIf the priming pressure is more than 5 bar below the tolerance, the N2 filling \n should be corrected.\nThe gas side of the hydraulic reservoir may only be filled with (N2 purity \n 99.99% , O2 content less than 50ppm , H2O content 30ppm)\nNo other gases may be used for the hydraulic reservoir.\nOwing to the permissible leak rate of approximately (2-5)bar the priming \n pressure can drop below the nominal filling pressure during the operating \n period. for example: Circuit breaker has been in operation for 5 years, check \n of the priming pressure in the storage unit shows a measurement of 183 bar.\nThe permissible leakage rate has not been exceeded. even if the priming \npressure deviates.\nFor filling in the N2 gas a pump set is required whet can be \n bought or borrowed from the erecting department (ANL.A4) in erlangen \n (fig. 18).\nThe procedures of the N2 gas filling are:\nUn screw the nut 13.2.18 (fig. 17).\nFit the connection of the N2 filling device (fig. 18).\nCorrect the N2 filling pressure according to (fig. 16).\nCheck of the Opening and Closing Pressure of the Safety valve\nOperate contactor K9 in the control cubical (fig. \n 11) electrically.\nThe oil pump increases the oil pressure in the hydraulic \n system beyond the nominal pressure.\nThe safety valve operate and passes the oil from the high \n pressure section to the unpressurized part of hydraulic system\nThe operating pressure must be between (375 412) bar.\nwhen the pump switched off , determine the closing pressure of \n the safety valve (the closing value must be at least 10 bar above the upper \n pump on value (320bar).\nif the pressure values are outside these limits, a new safety \n valve must be used. The breaker must not be put into operation before this \n has been done. The new safety valve must be the same type as the old one.\nCheck the Operating values of the SF6 Density Monitor and Oil \nPressure Monitor\nSF6 Density Monitor Operating Values \nCheck\nTo determine the operating values of the SF6 density monitor follow these \n procedures:\nConnect the sf6 gas to the maintenance flange w1 through a distributor with t \n drain value fixed on it a precision SF6 pressure gauge class 0.6 (0-10) bar \n and a safety valve as show in (fig. 6).\nOpen the drain valve of the distributor to reduce the sf6 \n pressure of the circuit breaker.\nRead and record the values of the precision gauge at which the \n sf6 density monitor function (alarm, lock out)during the pressure density \n process.\nClose of the distributor drain valve and open sf6 cylinder \n regulator valve to the increase the SF6 pressure inside the circuit breaker.\nRead and record during this process values of the values of \n the precision gauge at which the sf6 lock out and alarm are cleared.\nOil Pressure Monitor Operating \n Value Check\nOpen the pressure release valve 14.37 ( fig. 10) to unpressurized the hydraulic circuit (for this switch off the out pump CB).\nConnect the test pressure gauge to M2.\nClose the valve 14.37 again and switch on the oil pump to \n bring the system to the Nominal Pressure.\nReduce the pressure with the valve 14.37 and chick the \n operating values of the pressure switch using the pressure monitor (see \n section 1-0080 under technical data).\nCheck of the Heating Effect of the Anti Condensation Heater\nCheck the function of the external monitoring circuit, if \n provided, for the anticondensation heating.\nIf this heating is not monitored, the current consumption \n should be measured.\nCheck for Corrosion Protection and Touch up where Necessary\nCheck the paint finish of the circuit breaker for damage.\nDefective parts must be derusted provided a priming coat and \n varnished.\nRemarks:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nLocation: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل خمس سنوات كما هو موضح بـ Y5 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "الفحص والصيانة (خدمة عامة). لا يمكن للقاطع الكهربي أن يعمل بموثوقية إلا إذا تمت صيانته بشكل صحيح."
  },
  {
   "type": "paragraph",
   "text": "الغرض من الفحص والصيانة هو:"
  },
  {
   "type": "list",
   "items": [
    "لتحديد مدى سخونة أجزاء معينة وتقييم حالتها.",
    "لضمان بقاء الأجزاء التي ما زالت في حالة جيدة على هذه الحالة.",
    "لاستبدال أجزاء معينة في الوقت المناسب."
   ]
  },
  {
   "type": "paragraph",
   "text": "الفحص والصيانة (الجدول): تُقدم خدمة الفحص والصيانة المجدولة في الجدول كل على حدة بواسطة Siemens."
  },
  {
   "type": "table",
   "rows": [
    [
     "م",
     "وصف خدمة الفحص والصيانة",
     "الفترة الزمنية المستحقة أو التآكل",
     "ملاحظات"
    ],
    [
     "1",
     "فحص بصري",
     "بعد 5 و15 و25 سنة",
     "________",
     "1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- لا حاجة لفتح حجيرات الغاز."
    ],
    [
     "2",
     "الفحص الدوري",
     "بعد 10 سنوات",
     "بعد 3000 دورة ميكانيكية I ≤ I rated",
     "1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- لا حاجة لفتح حجيرات الغاز."
    ],
    [
     "3",
     "الفحص الرئيسي",
     "بعد 20 سنة",
     "بعد 6000 دورة ميكانيكية",
     "1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- لا حاجة لفتح حجيرات الغاز."
    ],
    [
     "4",
     "نظام الملامسات",
     "______",
     "العدد المسموح به من عمليات تيار العطل المتساوية",
     "1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- يتم فتح حجيرات الغاز"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Said Mahmoud Hussein Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "يجب عزل القاطع الكهربي وتأريضه من الطرفين."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "أدوات تنظيف.",
    "حزام أمان، خوذة سلامة.",
    "يلزم عدد عادية.",
    "جهاز تعبئة SF6 نوع W348.",
    "مقياس زيت دقيق."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "فحص عام"
  },
  {
   "type": "paragraph",
   "text": "يشمل هذا الفحص الفحص البصري للقاطع الكهربي دون الحاجة إلى فكه؛ ويشمل الفحص البصري:"
  },
  {
   "type": "list",
   "items": [
    "ضغط تعبئة غازي SF6 والنيتروجين.",
    "الإحكام.",
    "تلوث الأجزاء العازلة.",
    "تسربات في النظام الهيدروليكي.",
    "تلف في جسم البورسلين وتأريض غير كافٍ."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظة: عدد عمليات التوصيل والفصل (إذا كان العداد موجودًا) وأي وقائع خاصة مثل:"
  },
  {
   "type": "list",
   "items": [
    "تسلسل تحويل غير مسموح به.",
    "توصيل وفصل غير صحيحين للقاطع الكهربي.",
    "فقد في غازي SF6 والنيتروجين.",
    "تسربات زيت في آلية التشغيل."
   ]
  },
  {
   "type": "paragraph",
   "text": "افحص تعبئة غاز SF6"
  },
  {
   "type": "list",
   "items": [
    "وصّل مقياس الضغط الدقيق (فئة 0.6) (0-15) بار بفلانشة الصيانة W1 (شكل 6).",
    "افحص غاز SF6 الذي قد يتبقى في وحدة الخدمة."
   ]
  },
  {
   "type": "list",
   "items": [
    "إذا كانت القيمة المقاسة أقل بما لا يزيد عن 0.3 بار من منحنى التعبئة المحدد، فيجب تصحيح التعبئة.",
    "إذا كانت القيمة المقاسة أقل بأكثر من 0.3 بار من منحنى التعبئة المحدد، فيجب إجراء اختبار تسرب وإصلاح التسرب، ثم يجب تصحيح التعبئة."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص بصري لإحكام النظام الهيدروليكي"
  },
  {
   "type": "paragraph",
   "text": "يشمل الفحص البصري جميع الوصلات المربوطة الظاهرة من الخارج ووصلات النظام الهيدروليكي، وعلاوة على ذلك يجب فحص وحدة المراقبة الهيدروليكية وكتلة الصمامات وأسطوانة التخزين الهيدروليكية وآلية التشغيل للكشف عن التسربات الظاهرة."
  },
  {
   "type": "paragraph",
   "text": "افحص التآكل المحتمل على أسطوانة التخزين الهيدروليكية"
  },
  {
   "type": "list",
   "items": [
    "فحص أدوات الفك للمقعد الثابت والتلف",
    "افحص رافعة سولينويدات التوصيل والفصل للكشف عن التلف. وافحص السولينويدات ومسامير التثبيت على الرافعة وصامولة الحلقة الألومنيوم للتأكد من ثبات جلوسها (شكل 9)"
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص مستوى الزيت وحالة الزيت، وإعادة التعبئة عند الحاجة"
  },
  {
   "type": "list",
   "items": [
    "أزل ضغط النظام الهيدروليكي مع وجود القاطع الكهربي في وضع الفصل فقط،",
    "افتح صمام تخفيف الضغط (14.37، شكل 10).",
    "مع ضغط الزيت وفي حالة مستقرة، يجب أن يكون مستوى الزيت مرئيًا حتى الحافة السفلية لمصفاة التعبئة الخاصة بخزان الزيت (شكل 12)"
   ]
  },
  {
   "type": "paragraph",
   "text": "افحص ضغط تحضير النيتروجين"
  },
  {
   "type": "list",
   "items": [
    "يوضح شكل 16 ضغط تحضير النيتروجين كدالة في درجة الحرارة.",
    "من الضروري قياس درجة حرارة النيتروجين بالقياس على أسطوانة التخزين."
   ]
  },
  {
   "type": "paragraph",
   "text": "قياس ضغط تحضير النيتروجين على جهة الزيت كما يلي:"
  },
  {
   "type": "list",
   "items": [
    "وصّل مقياس الضغط الدقيق (فئة 0.6) بوصلة القياس M2 (شكل 10) لوحدة التحكم مع عدم ضغط الزيت.",
    "أغلق صمام تخفيف الضغط 14.37 (شكل 10).",
    "شغّل مضخة الزيت. وبعد تشغيل مضخة الزيت بقليل، يقفز المؤشر إلى قيمة ضغط التحضير.",
    "إذا كان ضغط التحضير أقل بأكثر من 5 بار من السماحية، فيجب تصحيح تعبئة النيتروجين.",
    "يجب تعبئة جهة الغاز للخزان الهيدروليكي فقط بـ (نيتروجين بنقاوة 99.99%، ومحتوى أكسجين أقل من 50 جزء في المليون، ومحتوى مياه 30 جزء في المليون)",
    "لا يجوز استخدام أي غازات أخرى للخزان الهيدروليكي.",
    "نظرًا لمعدل التسرب المسموح به البالغ حوالي (2-5) بار، قد ينخفض ضغط التحضير عن ضغط التعبئة الاسمي أثناء فترة التشغيل. على سبيل المثال: قاطع كهربي يعمل منذ 5 سنوات، وأظهر فحص ضغط التحضير في وحدة التخزين قياسًا قدره 183 بار."
   ]
  },
  {
   "type": "paragraph",
   "text": "لم يتم تجاوز معدل التسرب المسموح به، حتى لو انحرف ضغط التحضير."
  },
  {
   "type": "list",
   "items": [
    "لتعبئة غاز النيتروجين يلزم طقم طلمبة يمكن شراؤه أو استعارته من إدارة التركيب (ANL.A4) في Erlangen (شكل 18).",
    "إجراءات تعبئة غاز النيتروجين هي:"
   ]
  },
  {
   "type": "list",
   "items": [
    "فك الصامولة 13.2.18 (شكل 17).",
    "ركّب وصلة جهاز تعبئة النيتروجين (شكل 18).",
    "صحّح ضغط تعبئة النيتروجين وفقًا لـ (شكل 16)."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص ضغط الفتح والإغلاق لصمام الأمان"
  },
  {
   "type": "list",
   "items": [
    "شغّل الكونتاكتور K9 في الخلية (شكل 11) كهربيًا.",
    "ترفع مضخة الزيت ضغط الزيت في النظام الهيدروليكي فوق الضغط الاسمي.",
    "يعمل صمام الأمان ويمرر الزيت من قسم الضغط العالي إلى الجزء غير المضغوط من النظام الهيدروليكي",
    "يجب أن يكون ضغط التشغيل بين (375 - 412) بار.",
    "عند فصل الطلمبة، حدّد ضغط إغلاق صمام الأمان (يجب أن تكون قيمة الإغلاق أعلى بمقدار 10 بار على الأقل من قيمة تشغيل الطلمبة العليا (320 بار).",
    "إذا كانت قيم الضغط خارج هذه الحدود، فيجب استخدام صمام أمان جديد. ويجب عدم تشغيل القاطع قبل القيام بذلك. ويجب أن يكون صمام الأمان الجديد من نفس نوع الصمام القديم."
   ]
  },
  {
   "type": "paragraph",
   "text": "افحص قيم تشغيل مبين كثافة غاز SF6 ومراقب ضغط الزيت"
  },
  {
   "type": "paragraph",
   "text": "فحص قيم تشغيل مبين كثافة غاز SF6"
  },
  {
   "type": "list",
   "items": [
    "لتحديد قيم تشغيل مبين كثافة غاز SF6، اتبع هذه الإجراءات:",
    "وصّل غاز SF6 بفلانشة الصيانة W1 عبر موزع به صمام تصريف مثبت عليه مقياس ضغط SF6 دقيق فئة 0.6 (0-10) بار وصمام أمان كما هو موضح في (شكل 6).",
    "افتح صمام تصريف الموزع لتخفيض ضغط غاز SF6 للقاطع الكهربي.",
    "اقرأ وسجّل قيم مقياس الضغط الدقيق التي عندها تعمل وظيفة مبين كثافة SF6 (الإنذار، القفل) أثناء عملية ضغط الكثافة.",
    "أغلق صمام تصريف الموزع وافتح صمام منظم أسطوانة SF6 لزيادة ضغط غاز SF6 داخل القاطع الكهربي.",
    "اقرأ وسجّل أثناء هذه العملية قيم مقياس الضغط الدقيق التي عندها يُزال قفل وإشارة إنذار غاز SF6."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص قيم تشغيل مراقب ضغط الزيت"
  },
  {
   "type": "list",
   "items": [
    "افتح صمام تخفيف الضغط 14.37 (شكل 10) لإزالة ضغط الدائرة الهيدروليكية (ولهذا افصل مضخة الزيت للقاطع الكهربي).",
    "وصّل مقياس ضغط الاختبار بـ M2.",
    "أغلق الصمام 14.37 مرة أخرى وشغّل مضخة الزيت لرفع النظام إلى الضغط الاسمي.",
    "اخفض الضغط بالصمام 14.37 وافحص قيم تشغيل مفتاح الضغط باستخدام مراقب الضغط (انظر قسم 1-0080 تحت البيانات الفنية)."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص أثر التسخين لسخان منع التكثيف"
  },
  {
   "type": "list",
   "items": [
    "افحص وظيفة دائرة المراقبة الخارجية، إن وجدت، الخاصة بالتسخين المضاد للتكثيف.",
    "إذا لم يكن هذا التسخين مراقبًا، فيجب قياس استهلاك التيار."
   ]
  },
  {
   "type": "paragraph",
   "text": "افحص الحماية من التآكل وأجرِ دهانًا تكميليًا حيث يلزم"
  },
  {
   "type": "list",
   "items": [
    "افحص طلاء القاطع الكهربي للكشف عن التلف.",
    "يجب إزالة الصدأ من الأجزاء التالفة وتجهيزها بطبقة أساس وورنيش."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل خمس سنوات كما هو موضح بـ Y5 في خانة العنوان أعلاه.\nالفحص والصيانة (خدمة عامة). لا يمكن للقاطع الكهربي أن يعمل بموثوقية إلا إذا تمت صيانته بشكل صحيح.\nالغرض من الفحص والصيانة هو:\nلتحديد مدى سخونة أجزاء معينة وتقييم حالتها.\nلضمان بقاء الأجزاء التي ما زالت في حالة جيدة على هذه الحالة.\nلاستبدال أجزاء معينة في الوقت المناسب.\nالفحص والصيانة (الجدول): تُقدم خدمة الفحص والصيانة المجدولة في الجدول كل على حدة بواسطة Siemens.\nم | وصف خدمة الفحص والصيانة | الفترة الزمنية المستحقة أو التآكل | ملاحظات\n1 | فحص بصري | بعد 5 و15 و25 سنة | ________ | 1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- لا حاجة لفتح حجيرات الغاز.\n2 | الفحص الدوري | بعد 10 سنوات | بعد 3000 دورة ميكانيكية I ≤ I rated | 1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- لا حاجة لفتح حجيرات الغاز.\n3 | الفحص الرئيسي | بعد 20 سنة | بعد 6000 دورة ميكانيكية | 1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- لا حاجة لفتح حجيرات الغاز.\n4 | نظام الملامسات | ______ | العدد المسموح به من عمليات تيار العطل المتساوية | 1- يجب إخراج القاطع الكهربي من الخدمة وعزله. 2- يتم فتح حجيرات الغاز\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Said Mahmoud Hussein Farag المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady؛ رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil، المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nيجب عزل القاطع الكهربي وتأريضه من الطرفين.\nالعدد والأدوات\nأدوات تنظيف.\nحزام أمان، خوذة سلامة.\nيلزم عدد عادية.\nجهاز تعبئة SF6 نوع W348.\nمقياس زيت دقيق.\nالعمل الواجب تنفيذه\nفحص عام\nيشمل هذا الفحص الفحص البصري للقاطع الكهربي دون الحاجة إلى فكه؛ ويشمل الفحص البصري:\nضغط تعبئة غازي SF6 والنيتروجين.\nالإحكام.\nتلوث الأجزاء العازلة.\nتسربات في النظام الهيدروليكي.\nتلف في جسم البورسلين وتأريض غير كافٍ.\nملاحظة: عدد عمليات التوصيل والفصل (إذا كان العداد موجودًا) وأي وقائع خاصة مثل:\nتسلسل تحويل غير مسموح به.\nتوصيل وفصل غير صحيحين للقاطع الكهربي.\nفقد في غازي SF6 والنيتروجين.\nتسربات زيت في آلية التشغيل.\nافحص تعبئة غاز SF6\nوصّل مقياس الضغط الدقيق (فئة 0.6) (0-15) بار بفلانشة الصيانة W1 (شكل 6).\nافحص غاز SF6 الذي قد يتبقى في وحدة الخدمة.\nإذا كانت القيمة المقاسة أقل بما لا يزيد عن 0.3 بار من منحنى التعبئة المحدد، فيجب تصحيح التعبئة.\nإذا كانت القيمة المقاسة أقل بأكثر من 0.3 بار من منحنى التعبئة المحدد، فيجب إجراء اختبار تسرب وإصلاح التسرب، ثم يجب تصحيح التعبئة.\nفحص بصري لإحكام النظام الهيدروليكي\nيشمل الفحص البصري جميع الوصلات المربوطة الظاهرة من الخارج ووصلات النظام الهيدروليكي، وعلاوة على ذلك يجب فحص وحدة المراقبة الهيدروليكية وكتلة الصمامات وأسطوانة التخزين الهيدروليكية وآلية التشغيل للكشف عن التسربات الظاهرة.\nافحص التآكل المحتمل على أسطوانة التخزين الهيدروليكية\nفحص أدوات الفك للمقعد الثابت والتلف\nافحص رافعة سولينويدات التوصيل والفصل للكشف عن التلف. وافحص السولينويدات ومسامير التثبيت على الرافعة وصامولة الحلقة الألومنيوم للتأكد من ثبات جلوسها (شكل 9)\nفحص مستوى الزيت وحالة الزيت، وإعادة التعبئة عند الحاجة\nأزل ضغط النظام الهيدروليكي مع وجود القاطع الكهربي في وضع الفصل فقط،\nافتح صمام تخفيف الضغط (14.37، شكل 10).\nمع ضغط الزيت وفي حالة مستقرة، يجب أن يكون مستوى الزيت مرئيًا حتى الحافة السفلية لمصفاة التعبئة الخاصة بخزان الزيت (شكل 12)\nافحص ضغط تحضير النيتروجين\nيوضح شكل 16 ضغط تحضير النيتروجين كدالة في درجة الحرارة.\nمن الضروري قياس درجة حرارة النيتروجين بالقياس على أسطوانة التخزين.\nقياس ضغط تحضير النيتروجين على جهة الزيت كما يلي:\nوصّل مقياس الضغط الدقيق (فئة 0.6) بوصلة القياس M2 (شكل 10) لوحدة التحكم مع عدم ضغط الزيت.\nأغلق صمام تخفيف الضغط 14.37 (شكل 10).\nشغّل مضخة الزيت. وبعد تشغيل مضخة الزيت بقليل، يقفز المؤشر إلى قيمة ضغط التحضير.\nإذا كان ضغط التحضير أقل بأكثر من 5 بار من السماحية، فيجب تصحيح تعبئة النيتروجين.\nيجب تعبئة جهة الغاز للخزان الهيدروليكي فقط بـ (نيتروجين بنقاوة 99.99%، ومحتوى أكسجين أقل من 50 جزء في المليون، ومحتوى مياه 30 جزء في المليون)\nلا يجوز استخدام أي غازات أخرى للخزان الهيدروليكي.\nنظرًا لمعدل التسرب المسموح به البالغ حوالي (2-5) بار، قد ينخفض ضغط التحضير عن ضغط التعبئة الاسمي أثناء فترة التشغيل. على سبيل المثال: قاطع كهربي يعمل منذ 5 سنوات، وأظهر فحص ضغط التحضير في وحدة التخزين قياسًا قدره 183 بار.\nلم يتم تجاوز معدل التسرب المسموح به، حتى لو انحرف ضغط التحضير.\nلتعبئة غاز النيتروجين يلزم طقم طلمبة يمكن شراؤه أو استعارته من إدارة التركيب (ANL.A4) في Erlangen (شكل 18).\nإجراءات تعبئة غاز النيتروجين هي:\nفك الصامولة 13.2.18 (شكل 17).\nركّب وصلة جهاز تعبئة النيتروجين (شكل 18).\nصحّح ضغط تعبئة النيتروجين وفقًا لـ (شكل 16).\nفحص ضغط الفتح والإغلاق لصمام الأمان\nشغّل الكونتاكتور K9 في الخلية (شكل 11) كهربيًا.\nترفع مضخة الزيت ضغط الزيت في النظام الهيدروليكي فوق الضغط الاسمي.\nيعمل صمام الأمان ويمرر الزيت من قسم الضغط العالي إلى الجزء غير المضغوط من النظام الهيدروليكي\nيجب أن يكون ضغط التشغيل بين (375 - 412) بار.\nعند فصل الطلمبة، حدّد ضغط إغلاق صمام الأمان (يجب أن تكون قيمة الإغلاق أعلى بمقدار 10 بار على الأقل من قيمة تشغيل الطلمبة العليا (320 بار).\nإذا كانت قيم الضغط خارج هذه الحدود، فيجب استخدام صمام أمان جديد. ويجب عدم تشغيل القاطع قبل القيام بذلك. ويجب أن يكون صمام الأمان الجديد من نفس نوع الصمام القديم.\nافحص قيم تشغيل مبين كثافة غاز SF6 ومراقب ضغط الزيت\nفحص قيم تشغيل مبين كثافة غاز SF6\nلتحديد قيم تشغيل مبين كثافة غاز SF6، اتبع هذه الإجراءات:\nوصّل غاز SF6 بفلانشة الصيانة W1 عبر موزع به صمام تصريف مثبت عليه مقياس ضغط SF6 دقيق فئة 0.6 (0-10) بار وصمام أمان كما هو موضح في (شكل 6).\nافتح صمام تصريف الموزع لتخفيض ضغط غاز SF6 للقاطع الكهربي.\nاقرأ وسجّل قيم مقياس الضغط الدقيق التي عندها تعمل وظيفة مبين كثافة SF6 (الإنذار، القفل) أثناء عملية ضغط الكثافة.\nأغلق صمام تصريف الموزع وافتح صمام منظم أسطوانة SF6 لزيادة ضغط غاز SF6 داخل القاطع الكهربي.\nاقرأ وسجّل أثناء هذه العملية قيم مقياس الضغط الدقيق التي عندها يُزال قفل وإشارة إنذار غاز SF6.\nفحص قيم تشغيل مراقب ضغط الزيت\nافتح صمام تخفيف الضغط 14.37 (شكل 10) لإزالة ضغط الدائرة الهيدروليكية (ولهذا افصل مضخة الزيت للقاطع الكهربي).\nوصّل مقياس ضغط الاختبار بـ M2.\nأغلق الصمام 14.37 مرة أخرى وشغّل مضخة الزيت لرفع النظام إلى الضغط الاسمي.\nاخفض الضغط بالصمام 14.37 وافحص قيم تشغيل مفتاح الضغط باستخدام مراقب الضغط (انظر قسم 1-0080 تحت البيانات الفنية).\nفحص أثر التسخين لسخان منع التكثيف\nافحص وظيفة دائرة المراقبة الخارجية، إن وجدت، الخاصة بالتسخين المضاد للتكثيف.\nإذا لم يكن هذا التسخين مراقبًا، فيجب قياس استهلاك التيار.\nافحص الحماية من التآكل وأجرِ دهانًا تكميليًا حيث يلزم\nافحص طلاء القاطع الكهربي للكشف عن التلف.\nيجب إزالة الصدأ من الأجزاء التالفة وتجهيزها بطبقة أساس وورنيش.\nملاحظات:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}